<?xml version="1.0" encoding="UTF-8"?>
<rdf:RDF	xmlns:md="http://iec.ch/2010/schema/CIM_model_description#"
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xmlns:cim="http://iec.ch/TC57/2009/CIM-schema-cim14#"
	xmlns:bcex="http://www.bchydro.com/CIM14/2010/extension#"
	xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">

	<cim:Substation rdf:ID="_ST:CLB">
		<cim:IdentifiedObject.name>CLB</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>COLEBANK</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.CI"/>
	</cim:Substation>

	<cim:SubGeographicalRegion rdf:ID="_DV:BCH.CI">
		<cim:IdentifiedObject.name>CI</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_CO:BCH"/>
	</cim:SubGeographicalRegion>

	<cim:GeographicalRegion rdf:ID="_CO:BCH">
		<cim:IdentifiedObject.name>BCH</cim:IdentifiedObject.name>
	</cim:GeographicalRegion>

	<cim:VoltageLevel rdf:ID="_KV:CLB.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:CLB"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:25.2">
		<cim:BaseVoltage.nominalVoltage>25.2</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:VoltageLevel rdf:ID="_KV:CLB.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:CLB"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:66">
		<cim:BaseVoltage.nominalVoltage>66</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:Breaker rdf:ID="_CB:CLB.BP.25BP1">
		<cim:IdentifiedObject.name>25BP1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.BP_25BP1_2">
		<cim:IdentifiedObject.name>BP_25BP1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.17">
		<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.4.BP_25BP1_1">
		<cim:IdentifiedObject.name>BP_25BP1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLB.BP.25BP1_D1">
		<cim:IdentifiedObject.name>25BP1_D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.19.BP_25BP1_D1_2">
		<cim:IdentifiedObject.name>BP_25BP1_D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.19"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.19">
		<cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.4.BP_25BP1_D1_1">
		<cim:IdentifiedObject.name>BP_25BP1_D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:CLB.BP.25BP1_D2">
		<cim:IdentifiedObject.name>25BP1_D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.18.BP_25BP1_D2_1">
		<cim:IdentifiedObject.name>BP_25BP1_D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.18">
		<cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.BP_25BP1_D2_2">
		<cim:IdentifiedObject.name>BP_25BP1_D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:CLB.BP.25BP51">
		<cim:IdentifiedObject.name>25BP51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.BP_25BP51_1">
		<cim:IdentifiedObject.name>BP_25BP51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.10.BP_25BP51_2">
		<cim:IdentifiedObject.name>BP_25BP51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.10">
		<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLB.BP.25BP52">
		<cim:IdentifiedObject.name>25BP52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.BP_25BP52_1">
		<cim:IdentifiedObject.name>BP_25BP52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.13.BP_25BP52_2">
		<cim:IdentifiedObject.name>BP_25BP52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.13">
		<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLB.CR.25CR51">
		<cim:IdentifiedObject.name>25CR51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.9.CR_25CR51_2">
		<cim:IdentifiedObject.name>CR_25CR51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.8.CR_25CR51_1">
		<cim:IdentifiedObject.name>CR_25CR51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLB.CR.25CR52">
		<cim:IdentifiedObject.name>25CR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.12.CR_25CR52_2">
		<cim:IdentifiedObject.name>CR_25CR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.12"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.12">
		<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.11.CR_25CR52_1">
		<cim:IdentifiedObject.name>CR_25CR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.25.2.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.25D151">
		<cim:IdentifiedObject.name>25D151</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.DISC_25D151_1">
		<cim:IdentifiedObject.name>DISC_25D151_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.8.DISC_25D151_2">
		<cim:IdentifiedObject.name>DISC_25D151_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.25D152">
		<cim:IdentifiedObject.name>25D152</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.17.DISC_25D152_1">
		<cim:IdentifiedObject.name>DISC_25D152_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.11.DISC_25D152_2">
		<cim:IdentifiedObject.name>DISC_25D152_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.11"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.25D251">
		<cim:IdentifiedObject.name>25D251</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.10.DISC_25D251_2">
		<cim:IdentifiedObject.name>DISC_25D251_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.9.DISC_25D251_1">
		<cim:IdentifiedObject.name>DISC_25D251_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.25D252">
		<cim:IdentifiedObject.name>25D252</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.13.DISC_25D252_2">
		<cim:IdentifiedObject.name>DISC_25D252_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.25.2.12.DISC_25D252_1">
		<cim:IdentifiedObject.name>DISC_25D252_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.60D1">
		<cim:IdentifiedObject.name>60D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.66.16.DISC_60D1_1">
		<cim:IdentifiedObject.name>DISC_60D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.66.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.66.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLB.66.3.DISC_60D1_2">
		<cim:IdentifiedObject.name>DISC_60D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.66.3"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.66.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.66"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:CLB.DISC.60D21">
		<cim:IdentifiedObject.name>60D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLB.66.16.DISC_60D21_2">
		<cim:IdentifiedObject.name>DISC_60D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.66.16"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLB.66.14.DISC_60D21_1">
		<cim:IdentifiedObject.name>DISC_60D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLB.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.66.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLB.66.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLB.66"/>
	</cim:ConnectivityNode>

	<cim:ConformLoad rdf:ID="_ND:CLB.25.2.10_FDLD_25F51">
		<cim:IdentifiedObject.name>25F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:CLB.25.2.10_FDLD_25F51_TERM">
		<cim:IdentifiedObject.name>25F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:CLB.25.2.10_FDLD_25F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:CLB.25.2.13_FDLD_25F52">
		<cim:IdentifiedObject.name>25F52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:CLB.25.2.13_FDLD_25F52_TERM">
		<cim:IdentifiedObject.name>25F52_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:CLB.25.2.13_FDLD_25F52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLB.25VR1.25VR1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLB.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:CLB.25VR1.25VR1_11">
		<cim:IdentifiedObject.name>25VR1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:CLB"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:CLB.25VR1.25VR1_9">
		<cim:IdentifiedObject.name>25VR1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:CLB.25VR1.25VR1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:CLB.25VR1.25VR1_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:CLB.25VR1.25VR1_2">
		<cim:IdentifiedObject.name>25VR1_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:CLB.25VR1.25VR1_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:CLB.25VR1.25VR1_4">
		<cim:IdentifiedObject.name>25VR1_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLB.25VR1.25VR1_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:CLB.25VR1.25VR1_3">
		<cim:IdentifiedObject.name>25VR1_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLB.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:CLB.25VR1.25VR1_7">
		<cim:IdentifiedObject.name>25VR1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLB.25VR1.25VR1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLB.25VR1.25VR1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLB.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:CLB.25VR1.25VR1_8">
		<cim:IdentifiedObject.name>25VR1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLB.25VR1.25VR1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:CLB.25VR1.25VR1_5">
		<cim:IdentifiedObject.name>25VR1_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:CLB.25VR1.25VR1_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:CLB.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLB.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:TransformerWinding.ratedU>66</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>3.58934</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>71.7869</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:CLB.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:CLB"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:CLB.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>66</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:CLB.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:CLB.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLB.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.66.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLB.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLB.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:CLB.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLB.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLB.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:KDS">
		<cim:IdentifiedObject.name>KDS</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>KENNEDY SUB</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.CI"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:KDS.138">
		<cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:KDS"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:138">
		<cim:BaseVoltage.nominalVoltage>138</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:VoltageLevel rdf:ID="_KV:KDS.230">
		<cim:IdentifiedObject.name>230</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:230"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:KDS"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:230">
		<cim:BaseVoltage.nominalVoltage>230</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>230</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:VoltageLevel rdf:ID="_KV:KDS.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:KDS"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:26">
		<cim:BaseVoltage.nominalVoltage>26</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:VoltageLevel rdf:ID="_KV:KDS.500">
		<cim:IdentifiedObject.name>500</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:500"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:KDS"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:500">
		<cim:BaseVoltage.nominalVoltage>500</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>500</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:Breaker rdf:ID="_CB:KDS.BP.25BP1">
		<cim:IdentifiedObject.name>25BP1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.39.BP_25BP1_2">
		<cim:IdentifiedObject.name>BP_25BP1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.39"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.39">
		<cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.36.BP_25BP1_1">
		<cim:IdentifiedObject.name>BP_25BP1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.36">
		<cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.BP.25BP1_D1">
		<cim:IdentifiedObject.name>25BP1_D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.37.BP_25BP1_D1_2">
		<cim:IdentifiedObject.name>BP_25BP1_D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.37"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.37">
		<cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.36.BP_25BP1_D1_1">
		<cim:IdentifiedObject.name>BP_25BP1_D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:KDS.BP.25BP1_D2">
		<cim:IdentifiedObject.name>25BP1_D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.38.BP_25BP1_D2_1">
		<cim:IdentifiedObject.name>BP_25BP1_D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.38"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.38">
		<cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.39.BP_25BP1_D2_2">
		<cim:IdentifiedObject.name>BP_25BP1_D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.39"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:KDS.BP.25BP51">
		<cim:IdentifiedObject.name>25BP51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.42.BP_25BP51_2">
		<cim:IdentifiedObject.name>BP_25BP51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.42"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.42">
		<cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.39.BP_25BP51_1">
		<cim:IdentifiedObject.name>BP_25BP51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.39"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:KDS.CB.1CB1">
		<cim:IdentifiedObject.name>1CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.138.53.CB_1CB1_2">
		<cim:IdentifiedObject.name>CB_1CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.53"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.53">
		<cim:IdentifiedObject.name>53</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.52.CB_1CB1_1">
		<cim:IdentifiedObject.name>CB_1CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.52"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.52">
		<cim:IdentifiedObject.name>52</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.1CB3">
		<cim:IdentifiedObject.name>1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.138.50.CB_1CB3_2">
		<cim:IdentifiedObject.name>CB_1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.50"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.50">
		<cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.51.CB_1CB3_1">
		<cim:IdentifiedObject.name>CB_1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.51"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.51">
		<cim:IdentifiedObject.name>51</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.2CB1">
		<cim:IdentifiedObject.name>2CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.230.54.CB_2CB1_2">
		<cim:IdentifiedObject.name>CB_2CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.54"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.54">
		<cim:IdentifiedObject.name>54</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.43.CB_2CB1_1">
		<cim:IdentifiedObject.name>CB_2CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.43"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.43">
		<cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.2CB2">
		<cim:IdentifiedObject.name>2CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.230.58.CB_2CB2_1">
		<cim:IdentifiedObject.name>CB_2CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.58"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.58">
		<cim:IdentifiedObject.name>58</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.59.CB_2CB2_2">
		<cim:IdentifiedObject.name>CB_2CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.59"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.59">
		<cim:IdentifiedObject.name>59</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.2CB3">
		<cim:IdentifiedObject.name>2CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.230.56.CB_2CB3_2">
		<cim:IdentifiedObject.name>CB_2CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.56"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.56">
		<cim:IdentifiedObject.name>56</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.55.CB_2CB3_1">
		<cim:IdentifiedObject.name>CB_2CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.55"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.55">
		<cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.5CB1">
		<cim:IdentifiedObject.name>5CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.500.45.CB_5CB1_2">
		<cim:IdentifiedObject.name>CB_5CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.45"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.45">
		<cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.500.44.CB_5CB1_1">
		<cim:IdentifiedObject.name>CB_5CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.44"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.44">
		<cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.5CB3">
		<cim:IdentifiedObject.name>5CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.500.47.CB_5CB3_2">
		<cim:IdentifiedObject.name>CB_5CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.47"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.47">
		<cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.500.46.CB_5CB3_1">
		<cim:IdentifiedObject.name>CB_5CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.46"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.46">
		<cim:IdentifiedObject.name>46</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CB.5CB4">
		<cim:IdentifiedObject.name>5CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.500.49.CB_5CB4_2">
		<cim:IdentifiedObject.name>CB_5CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.49"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.49">
		<cim:IdentifiedObject.name>49</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.500.48.CB_5CB4_1">
		<cim:IdentifiedObject.name>CB_5CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CB.5CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.48"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.48">
		<cim:IdentifiedObject.name>48</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:KDS.CR.25CR51">
		<cim:IdentifiedObject.name>25CR51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.41.CR_25CR51_2">
		<cim:IdentifiedObject.name>CR_25CR51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.41"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.41">
		<cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.40.CR_25CR51_1">
		<cim:IdentifiedObject.name>CR_25CR51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.40"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.25.2.40">
		<cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D1CB1">
		<cim:IdentifiedObject.name>1D1CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.52.DISC_1D1CB1_2">
		<cim:IdentifiedObject.name>DISC_1D1CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.52"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1199.DISC_1D1CB1_1">
		<cim:IdentifiedObject.name>DISC_1D1CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1199"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.1199">
		<cim:IdentifiedObject.name>1199</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D1CB2">
		<cim:IdentifiedObject.name>1D1CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1198.DISC_1D1CB2_2">
		<cim:IdentifiedObject.name>DISC_1D1CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1198"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.1198">
		<cim:IdentifiedObject.name>1198</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1197.DISC_1D1CB2_1">
		<cim:IdentifiedObject.name>DISC_1D1CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1197"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.1197">
		<cim:IdentifiedObject.name>1197</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D1CB3">
		<cim:IdentifiedObject.name>1D1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.51.DISC_1D1CB3_2">
		<cim:IdentifiedObject.name>DISC_1D1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.51"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1197.DISC_1D1CB3_1">
		<cim:IdentifiedObject.name>DISC_1D1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1197"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D1CB8">
		<cim:IdentifiedObject.name>1D1CB8</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1199.DISC_1D1CB8_2">
		<cim:IdentifiedObject.name>DISC_1D1CB8_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1199"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1196.DISC_1D1CB8_1">
		<cim:IdentifiedObject.name>DISC_1D1CB8_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1196"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.1196">
		<cim:IdentifiedObject.name>1196</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D21">
		<cim:IdentifiedObject.name>1D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.17.DISC_1D21_2">
		<cim:IdentifiedObject.name>DISC_1D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.17"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.17">
		<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1198.DISC_1D21_1">
		<cim:IdentifiedObject.name>DISC_1D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1198"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D22">
		<cim:IdentifiedObject.name>1D22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.16.DISC_1D22_2">
		<cim:IdentifiedObject.name>DISC_1D22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.16"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1197.DISC_1D22_1">
		<cim:IdentifiedObject.name>DISC_1D22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1197"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D2CB1">
		<cim:IdentifiedObject.name>1D2CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.53.DISC_1D2CB1_1">
		<cim:IdentifiedObject.name>DISC_1D2CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.53"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1198.DISC_1D2CB1_2">
		<cim:IdentifiedObject.name>DISC_1D2CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1198"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D2CB3">
		<cim:IdentifiedObject.name>1D2CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.50.DISC_1D2CB3_1">
		<cim:IdentifiedObject.name>DISC_1D2CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.50"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1196.DISC_1D2CB3_2">
		<cim:IdentifiedObject.name>DISC_1D2CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1196"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D3">
		<cim:IdentifiedObject.name>1D3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1199.DISC_1D3_2">
		<cim:IdentifiedObject.name>DISC_1D3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1199"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.9.DISC_1D3_1">
		<cim:IdentifiedObject.name>DISC_1D3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D4">
		<cim:IdentifiedObject.name>1D4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.1196.DISC_1D4_2">
		<cim:IdentifiedObject.name>DISC_1D4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1196"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.11.DISC_1D4_1">
		<cim:IdentifiedObject.name>DISC_1D4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D5">
		<cim:IdentifiedObject.name>1D5</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.35.DISC_1D5_2">
		<cim:IdentifiedObject.name>DISC_1D5_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.35"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.35">
		<cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.138.34.DISC_1D5_1">
		<cim:IdentifiedObject.name>DISC_1D5_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.138.34">
		<cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.1D51">
		<cim:IdentifiedObject.name>1D51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.138.34.DISC_1D51_2">
		<cim:IdentifiedObject.name>DISC_1D51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.34"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.138.16.DISC_1D51_1">
		<cim:IdentifiedObject.name>DISC_1D51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.1D51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.25D151">
		<cim:IdentifiedObject.name>25D151</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.40.DISC_25D151_2">
		<cim:IdentifiedObject.name>DISC_25D151_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.40"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.39.DISC_25D151_1">
		<cim:IdentifiedObject.name>DISC_25D151_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.39"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.25D251">
		<cim:IdentifiedObject.name>25D251</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.41.DISC_25D251_1">
		<cim:IdentifiedObject.name>DISC_25D251_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.41"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.25.2.42.DISC_25D251_2">
		<cim:IdentifiedObject.name>DISC_25D251_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.42"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D1">
		<cim:IdentifiedObject.name>2D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.1299.DISC_2D1_2">
		<cim:IdentifiedObject.name>DISC_2D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.1299">
		<cim:IdentifiedObject.name>1299</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.6.DISC_2D1_1">
		<cim:IdentifiedObject.name>DISC_2D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D1CB1">
		<cim:IdentifiedObject.name>2D1CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.43.DISC_2D1CB1_2">
		<cim:IdentifiedObject.name>DISC_2D1CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.43"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.1299.DISC_2D1CB1_1">
		<cim:IdentifiedObject.name>DISC_2D1CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D1CB2">
		<cim:IdentifiedObject.name>2D1CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.59.DISC_2D1CB2_1">
		<cim:IdentifiedObject.name>DISC_2D1CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.59"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.57.DISC_2D1CB2_2">
		<cim:IdentifiedObject.name>DISC_2D1CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.57"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.57">
		<cim:IdentifiedObject.name>57</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D1CB3">
		<cim:IdentifiedObject.name>2D1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.57.DISC_2D1CB3_2">
		<cim:IdentifiedObject.name>DISC_2D1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.57"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.56.DISC_2D1CB3_1">
		<cim:IdentifiedObject.name>DISC_2D1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.56"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D21">
		<cim:IdentifiedObject.name>2D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.28.DISC_2D21_1">
		<cim:IdentifiedObject.name>DISC_2D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.28">
		<cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.26.DISC_2D21_2">
		<cim:IdentifiedObject.name>DISC_2D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.26"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.26">
		<cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D23">
		<cim:IdentifiedObject.name>2D23</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.60.DISC_2D23_2">
		<cim:IdentifiedObject.name>DISC_2D23_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D23"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.60"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.60">
		<cim:IdentifiedObject.name>60</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.57.DISC_2D23_1">
		<cim:IdentifiedObject.name>DISC_2D23_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D23"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.57"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D2CB1">
		<cim:IdentifiedObject.name>2D2CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.54.DISC_2D2CB1_1">
		<cim:IdentifiedObject.name>DISC_2D2CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.54"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.28.DISC_2D2CB1_2">
		<cim:IdentifiedObject.name>DISC_2D2CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.28"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D2CB2">
		<cim:IdentifiedObject.name>2D2CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.58.DISC_2D2CB2_2">
		<cim:IdentifiedObject.name>DISC_2D2CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.58"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.28.DISC_2D2CB2_1">
		<cim:IdentifiedObject.name>DISC_2D2CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D2CB3">
		<cim:IdentifiedObject.name>2D2CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.55.DISC_2D2CB3_2">
		<cim:IdentifiedObject.name>DISC_2D2CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.55"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.230.1299.DISC_2D2CB3_1">
		<cim:IdentifiedObject.name>DISC_2D2CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D3">
		<cim:IdentifiedObject.name>2D3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.30.DISC_2D3_2">
		<cim:IdentifiedObject.name>DISC_2D3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.30">
		<cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.1299.DISC_2D3_1">
		<cim:IdentifiedObject.name>DISC_2D3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.2D4">
		<cim:IdentifiedObject.name>2D4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.230.32.DISC_2D4_2">
		<cim:IdentifiedObject.name>DISC_2D4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.32"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.230.32">
		<cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.230.1299.DISC_2D4_1">
		<cim:IdentifiedObject.name>DISC_2D4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.2D4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D1">
		<cim:IdentifiedObject.name>5D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.5.DISC_5D1_2">
		<cim:IdentifiedObject.name>DISC_5D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.5"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.5">
		<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1599.DISC_5D1_1">
		<cim:IdentifiedObject.name>DISC_5D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1599"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.1599">
		<cim:IdentifiedObject.name>1599</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D1CB1">
		<cim:IdentifiedObject.name>5D1CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.44.DISC_5D1CB1_2">
		<cim:IdentifiedObject.name>DISC_5D1CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.44"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1599.DISC_5D1CB1_1">
		<cim:IdentifiedObject.name>DISC_5D1CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1599"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D1CB2">
		<cim:IdentifiedObject.name>5D1CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.46.DISC_5D1CB2_2">
		<cim:IdentifiedObject.name>DISC_5D1CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.46"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1598.DISC_5D1CB2_1">
		<cim:IdentifiedObject.name>DISC_5D1CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1598"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.1598">
		<cim:IdentifiedObject.name>1598</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D1CB3">
		<cim:IdentifiedObject.name>5D1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.47.DISC_5D1CB3_1">
		<cim:IdentifiedObject.name>DISC_5D1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.47"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1597.DISC_5D1CB3_2">
		<cim:IdentifiedObject.name>DISC_5D1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1597"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.1597">
		<cim:IdentifiedObject.name>1597</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D1CB4">
		<cim:IdentifiedObject.name>5D1CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.49.DISC_5D1CB4_1">
		<cim:IdentifiedObject.name>DISC_5D1CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.49"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1599.DISC_5D1CB4_2">
		<cim:IdentifiedObject.name>DISC_5D1CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1599"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D24">
		<cim:IdentifiedObject.name>5D24</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1598.DISC_5D24_2">
		<cim:IdentifiedObject.name>DISC_5D24_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D24"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1598"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1.DISC_5D24_1">
		<cim:IdentifiedObject.name>DISC_5D24_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D24"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:KDS.500.1">
		<cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:KDS.500"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D2CB1">
		<cim:IdentifiedObject.name>5D2CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.45.DISC_5D2CB1_1">
		<cim:IdentifiedObject.name>DISC_5D2CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.45"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1598.DISC_5D2CB1_2">
		<cim:IdentifiedObject.name>DISC_5D2CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1598"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:KDS.DISC.5D2CB4">
		<cim:IdentifiedObject.name>5D2CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:KDS.500.48.DISC_5D2CB4_2">
		<cim:IdentifiedObject.name>DISC_5D2CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D2CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.48"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:KDS.500.1597.DISC_5D2CB4_1">
		<cim:IdentifiedObject.name>DISC_5D2CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:KDS.DISC.5D2CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1597"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.1L365.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.1L365.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.1L365.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.1L365.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.1L365.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.1L365.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.1L373.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.1L373.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.1L373.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.1L373.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.1L373.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.1L373.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.2L319.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.2L319.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.2L319.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.57"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.2L320.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.2L320.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.2L320.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.5L3.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.5L3.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.5L3.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1598"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.LN.5L7.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.LN.5L7.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.LN.5L7.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1597"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.XF.T1.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.XF.T1.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.XF.T1.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.XF.T3.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.XF.T3.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.XF.T3.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:KDS.XF.T4.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:KDS.XF.T4.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:KDS.XF.T4.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.11_3">
		<cim:IdentifiedObject.name>11_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.11_4">
		<cim:IdentifiedObject.name>11_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.11_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.1196_3">
		<cim:IdentifiedObject.name>1196_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.1196_4">
		<cim:IdentifiedObject.name>1196_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.1196_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1196"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.1197_3">
		<cim:IdentifiedObject.name>1197_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.1197_4">
		<cim:IdentifiedObject.name>1197_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.1197_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1197"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.1198_3">
		<cim:IdentifiedObject.name>1198_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.1198_4">
		<cim:IdentifiedObject.name>1198_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.1198_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1198"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.1199_3">
		<cim:IdentifiedObject.name>1199_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.1199_4">
		<cim:IdentifiedObject.name>1199_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.1199_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1199"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.16_3">
		<cim:IdentifiedObject.name>16_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.16_4">
		<cim:IdentifiedObject.name>16_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.16_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.17_3">
		<cim:IdentifiedObject.name>17_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.17_4">
		<cim:IdentifiedObject.name>17_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.17_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.29_3">
		<cim:IdentifiedObject.name>29_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.29_4">
		<cim:IdentifiedObject.name>29_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.29_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.1199"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.34_3">
		<cim:IdentifiedObject.name>34_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.34_4">
		<cim:IdentifiedObject.name>34_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.34_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.35_3">
		<cim:IdentifiedObject.name>35_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.35_4">
		<cim:IdentifiedObject.name>35_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.35_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.50_3">
		<cim:IdentifiedObject.name>50_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.50_4">
		<cim:IdentifiedObject.name>50_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.50_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.50"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.51_3">
		<cim:IdentifiedObject.name>51_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.51_4">
		<cim:IdentifiedObject.name>51_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.51_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.51"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.52_3">
		<cim:IdentifiedObject.name>52_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.52_4">
		<cim:IdentifiedObject.name>52_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.52_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.52"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.53_3">
		<cim:IdentifiedObject.name>53_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.53_4">
		<cim:IdentifiedObject.name>53_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.53_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.53"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.138.9_3">
		<cim:IdentifiedObject.name>9_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.138.9_4">
		<cim:IdentifiedObject.name>9_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.138.9_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.10_3">
		<cim:IdentifiedObject.name>10_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.10_4">
		<cim:IdentifiedObject.name>10_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.10_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.1299_3">
		<cim:IdentifiedObject.name>1299_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.1299_4">
		<cim:IdentifiedObject.name>1299_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.1299_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.26_3">
		<cim:IdentifiedObject.name>26_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.26_4">
		<cim:IdentifiedObject.name>26_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.26_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.26"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.27_3">
		<cim:IdentifiedObject.name>27_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.27_4">
		<cim:IdentifiedObject.name>27_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.27_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.1299"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.28_3">
		<cim:IdentifiedObject.name>28_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.28_4">
		<cim:IdentifiedObject.name>28_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.28_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.30_3">
		<cim:IdentifiedObject.name>30_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.30_4">
		<cim:IdentifiedObject.name>30_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.30_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.30"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.31_3">
		<cim:IdentifiedObject.name>31_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.31_4">
		<cim:IdentifiedObject.name>31_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.31_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.30"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.32_3">
		<cim:IdentifiedObject.name>32_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.32_4">
		<cim:IdentifiedObject.name>32_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.32_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.33_3">
		<cim:IdentifiedObject.name>33_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.33_4">
		<cim:IdentifiedObject.name>33_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.33_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.43_3">
		<cim:IdentifiedObject.name>43_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.43_4">
		<cim:IdentifiedObject.name>43_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.43_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.43"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.54_3">
		<cim:IdentifiedObject.name>54_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.54_4">
		<cim:IdentifiedObject.name>54_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.54_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.54"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.55_3">
		<cim:IdentifiedObject.name>55_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.55_4">
		<cim:IdentifiedObject.name>55_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.55_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.55"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.56_3">
		<cim:IdentifiedObject.name>56_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.56_4">
		<cim:IdentifiedObject.name>56_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.56_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.56"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.57_3">
		<cim:IdentifiedObject.name>57_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.57_4">
		<cim:IdentifiedObject.name>57_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.57_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.57"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.58_3">
		<cim:IdentifiedObject.name>58_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.58_4">
		<cim:IdentifiedObject.name>58_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.58_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.58"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.59_3">
		<cim:IdentifiedObject.name>59_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.59_4">
		<cim:IdentifiedObject.name>59_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.59_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.59"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.6_3">
		<cim:IdentifiedObject.name>6_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.6_4">
		<cim:IdentifiedObject.name>6_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.6_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.60_3">
		<cim:IdentifiedObject.name>60_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.60_4">
		<cim:IdentifiedObject.name>60_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.60_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.60"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.230.8_3">
		<cim:IdentifiedObject.name>8_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.230"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.230.8_4">
		<cim:IdentifiedObject.name>8_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.230.8_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.30"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:KDS.25.2.42_FDLD_25F51">
		<cim:IdentifiedObject.name>25F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:KDS.25.2.42_FDLD_25F51_TERM">
		<cim:IdentifiedObject.name>25F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.25.2.42_FDLD_25F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.42"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.1_3">
		<cim:IdentifiedObject.name>1_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.1_4">
		<cim:IdentifiedObject.name>1_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.1_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.1597_3">
		<cim:IdentifiedObject.name>1597_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.1597_4">
		<cim:IdentifiedObject.name>1597_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.1597_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1597"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.1598_3">
		<cim:IdentifiedObject.name>1598_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.1598_4">
		<cim:IdentifiedObject.name>1598_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.1598_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1598"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.1599_3">
		<cim:IdentifiedObject.name>1599_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.1599_4">
		<cim:IdentifiedObject.name>1599_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.1599_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.1599"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.44_3">
		<cim:IdentifiedObject.name>44_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.44_4">
		<cim:IdentifiedObject.name>44_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.44_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.44"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.45_3">
		<cim:IdentifiedObject.name>45_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.45_4">
		<cim:IdentifiedObject.name>45_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.45_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.45"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.46_3">
		<cim:IdentifiedObject.name>46_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.46_4">
		<cim:IdentifiedObject.name>46_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.46_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.46"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.47_3">
		<cim:IdentifiedObject.name>47_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.47_4">
		<cim:IdentifiedObject.name>47_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.47_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.47"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.48_3">
		<cim:IdentifiedObject.name>48_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.48_4">
		<cim:IdentifiedObject.name>48_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.48_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.48"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.49_3">
		<cim:IdentifiedObject.name>49_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.49_4">
		<cim:IdentifiedObject.name>49_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.49_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.49"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:KDS.500.5_3">
		<cim:IdentifiedObject.name>5_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.500"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:KDS.500.5_4">
		<cim:IdentifiedObject.name>5_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:KDS.500.5_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.25VR1.25VR1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0676</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:KDS.25VR1.25VR1_11">
		<cim:IdentifiedObject.name>25VR1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:KDS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:KDS.25VR1.25VR1_9">
		<cim:IdentifiedObject.name>25VR1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:KDS.25VR1.25VR1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:KDS.25VR1.25VR1_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:KDS.25VR1.25VR1_2">
		<cim:IdentifiedObject.name>25VR1_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:KDS.25VR1.25VR1_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:KDS.25VR1.25VR1_4">
		<cim:IdentifiedObject.name>25VR1_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.25VR1.25VR1_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.37"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:KDS.25VR1.25VR1_3">
		<cim:IdentifiedObject.name>25VR1_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:KDS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:KDS.25VR1.25VR1_7">
		<cim:IdentifiedObject.name>25VR1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.25VR1.25VR1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.38"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.25VR1.25VR1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:KDS.25VR1.25VR1_8">
		<cim:IdentifiedObject.name>25VR1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.25VR1.25VR1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.37"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:KDS.25VR1.25VR1_5">
		<cim:IdentifiedObject.name>25VR1_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:KDS.25VR1.25VR1_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:500"/>
		<cim:TransformerWinding.ratedU>500</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.25</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>87</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:KDS.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:KDS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:KDS.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>500</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:KDS.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:KDS.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.500.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:230"/>
		<cim:TransformerWinding.ratedU>230</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:KDS.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T3.T3">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:230"/>
		<cim:TransformerWinding.ratedU>230</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.4283</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>51.2072</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:KDS.T3.T3_11">
		<cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:KDS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:KDS.T3.T3_9">
		<cim:IdentifiedObject.name>T3_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>17</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>9</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>9</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-1.25</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>230</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:KDS.T3.T3"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:KDS.T3.T3_7">
		<cim:IdentifiedObject.name>T3_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T3.T3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.30"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T3.T3_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:KDS.T3.T3_8">
		<cim:IdentifiedObject.name>T3_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T3.T3_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T4.T4">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T4.T4_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:230"/>
		<cim:TransformerWinding.ratedU>230</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T4_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.3225</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>47.7158</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:KDS.T4.T4_11">
		<cim:IdentifiedObject.name>T4</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:KDS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:KDS.T4.T4_9">
		<cim:IdentifiedObject.name>T4_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>17</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>9</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>9</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-1.25</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>230</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:KDS.T4.T4"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:KDS.T4.T4_7">
		<cim:IdentifiedObject.name>T4_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T4.T4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.230.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T4.T4_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T4.T4_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T4_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:KDS.T4.T4_8">
		<cim:IdentifiedObject.name>T4_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T4.T4_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T5.T5">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T5.T5_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T5_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>8.15083</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>204.152</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:KDS.T5.T5_11">
		<cim:IdentifiedObject.name>T5</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:KDS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:KDS.T5.T5_9">
		<cim:IdentifiedObject.name>T5_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:KDS.T5.T5"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:KDS.T5.T5_7">
		<cim:IdentifiedObject.name>T5_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T5.T5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.138.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:KDS.T5.T5_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:KDS.T5.T5_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T5_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:KDS.T5.T5_8">
		<cim:IdentifiedObject.name>T5_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:KDS.T5.T5_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:KDS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<bcex:SumGroupTerminal rdf:ID="_XFSUM:KDS_2_1.KDS.T3">
		<bcex:SumGroupTerminal.positiveFlowIn>true</bcex:SumGroupTerminal.positiveFlowIn>
		<bcex:SumGroupTerminal.Terminal rdf:resource="#_XF:KDS.T3.T3_8"/>
		<bcex:SumGroupTerminal.SumGroup rdf:resource="#_SUMM:KDS_2_1"/>
	</bcex:SumGroupTerminal>

	<bcex:SumGroup rdf:ID="_SUMM:KDS_2_1">
		<cim:IdentifiedObject.name>KDS_2_1</cim:IdentifiedObject.name>
	</bcex:SumGroup>

	<bcex:SumGroupTerminal rdf:ID="_XFSUM:KDS_2_1.KDS.T4">
		<bcex:SumGroupTerminal.positiveFlowIn>true</bcex:SumGroupTerminal.positiveFlowIn>
		<bcex:SumGroupTerminal.Terminal rdf:resource="#_XF:KDS.T4.T4_8"/>
		<bcex:SumGroupTerminal.SumGroup rdf:resource="#_SUMM:KDS_2_1"/>
	</bcex:SumGroupTerminal>

	<bcex:SumGroupTerminal rdf:ID="_XFSUM:KDS_5_2.KDS.T1">
		<bcex:SumGroupTerminal.positiveFlowIn>true</bcex:SumGroupTerminal.positiveFlowIn>
		<bcex:SumGroupTerminal.Terminal rdf:resource="#_XF:KDS.T1.T1_8"/>
		<bcex:SumGroupTerminal.SumGroup rdf:resource="#_SUMM:KDS_5_2"/>
	</bcex:SumGroupTerminal>

	<bcex:SumGroup rdf:ID="_SUMM:KDS_5_2">
		<cim:IdentifiedObject.name>KDS_5_2</cim:IdentifiedObject.name>
	</bcex:SumGroup>

	<cim:Substation rdf:ID="_ST:UFR">
		<cim:IdentifiedObject.name>UFR</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>UPPER FRASER</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.CI"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:UFR.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:UFR"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:UFR.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:UFR"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:UFR.BP.25BP1">
		<cim:IdentifiedObject.name>25BP1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.10.BP_25BP1_2">
		<cim:IdentifiedObject.name>BP_25BP1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.25.2.10">
		<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.13.BP_25BP1_1">
		<cim:IdentifiedObject.name>BP_25BP1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.25.2.13">
		<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:UFR.BP.25BP52">
		<cim:IdentifiedObject.name>25BP52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.10.BP_25BP52_2">
		<cim:IdentifiedObject.name>BP_25BP52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.13.BP_25BP52_1">
		<cim:IdentifiedObject.name>BP_25BP52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:UFR.CR.25CR52">
		<cim:IdentifiedObject.name>25CR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.9.CR_25CR52_2">
		<cim:IdentifiedObject.name>CR_25CR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.25.2.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.8.CR_25CR52_1">
		<cim:IdentifiedObject.name>CR_25CR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.25.2.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:UFR.DISC.25D152">
		<cim:IdentifiedObject.name>25D152</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.8.DISC_25D152_2">
		<cim:IdentifiedObject.name>DISC_25D152_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.13.DISC_25D152_1">
		<cim:IdentifiedObject.name>DISC_25D152_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:UFR.DISC.25D252">
		<cim:IdentifiedObject.name>25D252</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.9.DISC_25D252_1">
		<cim:IdentifiedObject.name>DISC_25D252_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.10.DISC_25D252_2">
		<cim:IdentifiedObject.name>DISC_25D252_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:UFR.DISC.60D1">
		<cim:IdentifiedObject.name>60D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:UFR.66.4.DISC_60D1_2">
		<cim:IdentifiedObject.name>DISC_60D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.4"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.66.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:UFR.66.3.DISC_60D1_1">
		<cim:IdentifiedObject.name>DISC_60D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.66.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.66"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:UFR.DISC.60D21">
		<cim:IdentifiedObject.name>60D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:UFR.66.11.DISC_60D21_1">
		<cim:IdentifiedObject.name>DISC_60D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.66.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:UFR.66.3.DISC_60D21_2">
		<cim:IdentifiedObject.name>DISC_60D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.3"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:UFR.S.UFR193DS">
		<cim:IdentifiedObject.name>UFR193DS</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.7.S_UFR193DS_1">
		<cim:IdentifiedObject.name>S_UFR193DS_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.S.UFR193DS"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:UFR.25.2.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:UFR.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:UFR.25.2.10.S_UFR193DS_2">
		<cim:IdentifiedObject.name>S_UFR193DS_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:UFR.S.UFR193DS"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:UFR.LN.60L337.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.66"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:UFR.LN.60L337.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:UFR.LN.60L337.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:UFR.25.2.10_FDLD_25F52">
		<cim:IdentifiedObject.name>25F52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:UFR.25.2.10_FDLD_25F52_TERM">
		<cim:IdentifiedObject.name>25F52_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:UFR.25.2.10_FDLD_25F52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:UFR.25.2.7_FDLD_25F51">
		<cim:IdentifiedObject.name>25F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:UFR.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:UFR.25.2.7_FDLD_25F51_TERM">
		<cim:IdentifiedObject.name>25F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:UFR.25.2.7_FDLD_25F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:UFR.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:UFR.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:TransformerWinding.ratedU>66</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.96456</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>39.3173</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:UFR.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:UFR"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:UFR.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>66</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:UFR.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:UFR.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:UFR.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.66.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:UFR.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:UFR.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:UFR.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:UFR.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:UFR.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:HUS">
		<cim:IdentifiedObject.name>HUS</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>HOUSTON</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.NC"/>
	</cim:Substation>

	<cim:SubGeographicalRegion rdf:ID="_DV:BCH.NC">
		<cim:IdentifiedObject.name>NC</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_CO:BCH"/>
	</cim:SubGeographicalRegion>

	<cim:VoltageLevel rdf:ID="_KV:HUS.138">
		<cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:HUS"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:HUS.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:HUS"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:HUS.CB.1CB3">
		<cim:IdentifiedObject.name>1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.138.41.CB_1CB3_2">
		<cim:IdentifiedObject.name>CB_1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.41"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.41">
		<cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.138.40.CB_1CB3_1">
		<cim:IdentifiedObject.name>CB_1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.40"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.40">
		<cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CB.1CB8">
		<cim:IdentifiedObject.name>1CB8</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.138.35.CB_1CB8_2">
		<cim:IdentifiedObject.name>CB_1CB8_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.35"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.35">
		<cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.138.8.CB_1CB8_1">
		<cim:IdentifiedObject.name>CB_1CB8_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CB.25CB2">
		<cim:IdentifiedObject.name>25CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.18.CB_25CB2_2">
		<cim:IdentifiedObject.name>CB_25CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.18"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.18">
		<cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.10.CB_25CB2_1">
		<cim:IdentifiedObject.name>CB_25CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.10">
		<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CB.25CB22">
		<cim:IdentifiedObject.name>25CB22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.38.CB_25CB22_1">
		<cim:IdentifiedObject.name>CB_25CB22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.38"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.38">
		<cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.39.CB_25CB22_2">
		<cim:IdentifiedObject.name>CB_25CB22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.39"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.39">
		<cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CB.25CB3">
		<cim:IdentifiedObject.name>25CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.19.CB_25CB3_2">
		<cim:IdentifiedObject.name>CB_25CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.19"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.19">
		<cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.12.CB_25CB3_1">
		<cim:IdentifiedObject.name>CB_25CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CB.25CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.12">
		<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CR.25CR61">
		<cim:IdentifiedObject.name>25CR61</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.36.CR_25CR61_2">
		<cim:IdentifiedObject.name>CR_25CR61_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR61"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.36"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.36">
		<cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.23.CR_25CR61_1">
		<cim:IdentifiedObject.name>CR_25CR61_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR61"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.23"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.23">
		<cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CR.25CR62">
		<cim:IdentifiedObject.name>25CR62</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.37.CR_25CR62_2">
		<cim:IdentifiedObject.name>CR_25CR62_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR62"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.37"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.37">
		<cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.27.CR_25CR62_1">
		<cim:IdentifiedObject.name>CR_25CR62_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR62"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.27"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.27">
		<cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HUS.CR.25CR63">
		<cim:IdentifiedObject.name>25CR63</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.31.CR_25CR63_2">
		<cim:IdentifiedObject.name>CR_25CR63_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR63"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.31"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.31">
		<cim:IdentifiedObject.name>31</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.30.CR_25CR63_1">
		<cim:IdentifiedObject.name>CR_25CR63_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.CR.25CR63"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.30"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.30">
		<cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D1CB3">
		<cim:IdentifiedObject.name>1D1CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.40.DISC_1D1CB3_2">
		<cim:IdentifiedObject.name>DISC_1D1CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.40"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.34.DISC_1D1CB3_1">
		<cim:IdentifiedObject.name>DISC_1D1CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.34">
		<cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D1CB4">
		<cim:IdentifiedObject.name>1D1CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.7.DISC_1D1CB4_2">
		<cim:IdentifiedObject.name>DISC_1D1CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.7"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.138.6.DISC_1D1CB4_1">
		<cim:IdentifiedObject.name>DISC_1D1CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D1CB8">
		<cim:IdentifiedObject.name>1D1CB8</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.8.DISC_1D1CB8_2">
		<cim:IdentifiedObject.name>DISC_1D1CB8_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.5.DISC_1D1CB8_1">
		<cim:IdentifiedObject.name>DISC_1D1CB8_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D1CB8"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.5">
		<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D2">
		<cim:IdentifiedObject.name>1D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.35.DISC_1D2_1">
		<cim:IdentifiedObject.name>DISC_1D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.9.DISC_1D2_2">
		<cim:IdentifiedObject.name>DISC_1D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D22">
		<cim:IdentifiedObject.name>1D22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.5.DISC_1D22_2">
		<cim:IdentifiedObject.name>DISC_1D22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.5"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.1.DISC_1D22_1">
		<cim:IdentifiedObject.name>DISC_1D22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.1">
		<cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D23">
		<cim:IdentifiedObject.name>1D23</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.34.DISC_1D23_2">
		<cim:IdentifiedObject.name>DISC_1D23_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D23"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.34"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.17.DISC_1D23_1">
		<cim:IdentifiedObject.name>DISC_1D23_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D23"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.17">
		<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D25">
		<cim:IdentifiedObject.name>1D25</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.6.DISC_1D25_2">
		<cim:IdentifiedObject.name>DISC_1D25_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D25"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.6"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.3.DISC_1D25_1">
		<cim:IdentifiedObject.name>DISC_1D25_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D25"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D26">
		<cim:IdentifiedObject.name>1D26</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.7.DISC_1D26_2">
		<cim:IdentifiedObject.name>DISC_1D26_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D26"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.7"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.4.DISC_1D26_1">
		<cim:IdentifiedObject.name>DISC_1D26_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D26"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D2CB3">
		<cim:IdentifiedObject.name>1D2CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.41.DISC_1D2CB3_1">
		<cim:IdentifiedObject.name>DISC_1D2CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.41"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.6.DISC_1D2CB3_2">
		<cim:IdentifiedObject.name>DISC_1D2CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.6"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D2CB7">
		<cim:IdentifiedObject.name>1D2CB7</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.35.DISC_1D2CB7_1">
		<cim:IdentifiedObject.name>DISC_1D2CB7_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2CB7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.6.DISC_1D2CB7_2">
		<cim:IdentifiedObject.name>DISC_1D2CB7_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D2CB7"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.6"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D3">
		<cim:IdentifiedObject.name>1D3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.11.DISC_1D3_2">
		<cim:IdentifiedObject.name>DISC_1D3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.11"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.138.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.138.7.DISC_1D3_1">
		<cim:IdentifiedObject.name>DISC_1D3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.1D30">
		<cim:IdentifiedObject.name>1D30</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.138.34.DISC_1D30_2">
		<cim:IdentifiedObject.name>DISC_1D30_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D30"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.34"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.138.5.DISC_1D30_1">
		<cim:IdentifiedObject.name>DISC_1D30_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.1D30"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D122">
		<cim:IdentifiedObject.name>25D122</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.38.DISC_25D122_2">
		<cim:IdentifiedObject.name>DISC_25D122_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D122"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.38"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25D122_1">
		<cim:IdentifiedObject.name>DISC_25D122_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D122"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.22">
		<cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D161">
		<cim:IdentifiedObject.name>25D161</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.23.DISC_25D161_2">
		<cim:IdentifiedObject.name>DISC_25D161_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D161"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.23"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25D161_1">
		<cim:IdentifiedObject.name>DISC_25D161_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D161"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D162">
		<cim:IdentifiedObject.name>25D162</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.27.DISC_25D162_2">
		<cim:IdentifiedObject.name>DISC_25D162_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D162"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.27"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25D162_1">
		<cim:IdentifiedObject.name>DISC_25D162_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D162"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D163">
		<cim:IdentifiedObject.name>25D163</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.30.DISC_25D163_2">
		<cim:IdentifiedObject.name>DISC_25D163_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D163"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25D163_1">
		<cim:IdentifiedObject.name>DISC_25D163_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D163"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D1CB12">
		<cim:IdentifiedObject.name>25D1CB12</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.21.DISC_25D1CB12_2">
		<cim:IdentifiedObject.name>DISC_25D1CB12_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D1CB12"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.21"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.21">
		<cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.20.DISC_25D1CB12_1">
		<cim:IdentifiedObject.name>DISC_25D1CB12_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D1CB12"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.20"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.20">
		<cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D261">
		<cim:IdentifiedObject.name>25D261</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.25.DISC_25D261_2">
		<cim:IdentifiedObject.name>DISC_25D261_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D261"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.25"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.25">
		<cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.24.DISC_25D261_1">
		<cim:IdentifiedObject.name>DISC_25D261_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D261"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.24"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.24">
		<cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D262">
		<cim:IdentifiedObject.name>25D262</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.29.DISC_25D262_2">
		<cim:IdentifiedObject.name>DISC_25D262_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D262"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.29"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.29">
		<cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.28.DISC_25D262_1">
		<cim:IdentifiedObject.name>DISC_25D262_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D262"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.28">
		<cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D263">
		<cim:IdentifiedObject.name>25D263</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.32.DISC_25D263_2">
		<cim:IdentifiedObject.name>DISC_25D263_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D263"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.32"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.32">
		<cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.31.DISC_25D263_1">
		<cim:IdentifiedObject.name>DISC_25D263_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D263"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.31"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D2CB12">
		<cim:IdentifiedObject.name>25D2CB12</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25D2CB12_2">
		<cim:IdentifiedObject.name>DISC_25D2CB12_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D2CB12"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.21.DISC_25D2CB12_1">
		<cim:IdentifiedObject.name>DISC_25D2CB12_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D2CB12"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.21"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D322">
		<cim:IdentifiedObject.name>25D322</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.39.DISC_25D322_1">
		<cim:IdentifiedObject.name>DISC_25D322_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D322"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.39"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.14.DISC_25D322_2">
		<cim:IdentifiedObject.name>DISC_25D322_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D322"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D361">
		<cim:IdentifiedObject.name>25D361</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.26.DISC_25D361_2">
		<cim:IdentifiedObject.name>DISC_25D361_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D361"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.26"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HUS.25.2.26">
		<cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.25.DISC_25D361_1">
		<cim:IdentifiedObject.name>DISC_25D361_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D361"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.25"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D362">
		<cim:IdentifiedObject.name>25D362</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.29.DISC_25D362_1">
		<cim:IdentifiedObject.name>DISC_25D362_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D362"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.29"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.26.DISC_25D362_2">
		<cim:IdentifiedObject.name>DISC_25D362_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D362"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.26"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25D363">
		<cim:IdentifiedObject.name>25D363</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.32.DISC_25D363_1">
		<cim:IdentifiedObject.name>DISC_25D363_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D363"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.26.DISC_25D363_2">
		<cim:IdentifiedObject.name>DISC_25D363_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25D363"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.26"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25DCB2">
		<cim:IdentifiedObject.name>25DCB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.20.DISC_25DCB2_2">
		<cim:IdentifiedObject.name>DISC_25DCB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25DCB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.20"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.18.DISC_25DCB2_1">
		<cim:IdentifiedObject.name>DISC_25DCB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25DCB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:HUS.DISC.25DCB3">
		<cim:IdentifiedObject.name>25DCB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.22.DISC_25DCB3_2">
		<cim:IdentifiedObject.name>DISC_25DCB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25DCB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.22"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:HUS.25.2.19.DISC_25DCB3_1">
		<cim:IdentifiedObject.name>DISC_25DCB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HUS.DISC.25DCB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ShuntCompensator rdf:ID="_CP:HUS.25.2.25CX2">
		<cim:IdentifiedObject.name>25CX2</cim:IdentifiedObject.name>
		<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
		<cim:ShuntCompensator.nomU>25.2</cim:ShuntCompensator.nomU>
		<cim:ShuntCompensator.bPerSection>0.00755858</cim:ShuntCompensator.bPerSection>
		<cim:ShuntCompensator.gPerSection>0.0</cim:ShuntCompensator.gPerSection>
		<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	</cim:ShuntCompensator>

	<cim:Terminal rdf:ID="_CP:HUS.25.2.25CX2_1">
		<cim:IdentifiedObject.name>25CX2_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CP:HUS.25.2.25CX2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:HUS.LN.1L391.KV_1">
		<cim:IdentifiedObject.name>KV_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:HUS.LN.1L391.KV_2">
		<cim:IdentifiedObject.name>KV_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:HUS.LN.1L391.KV_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:HUS.LN.1L391.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:HUS.LN.1L391.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:HUS.LN.1L391.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:HUS.LN.1L393.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:HUS.LN.1L393.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:HUS.LN.1L393.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:HUS.LN.1L396.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:HUS.LN.1L396.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:HUS.LN.1L396.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:HUS.LN.1L398.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:HUS.LN.1L398.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:HUS.LN.1L398.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.1_3">
		<cim:IdentifiedObject.name>1_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.1_4">
		<cim:IdentifiedObject.name>1_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.1_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.11_3">
		<cim:IdentifiedObject.name>11_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.11_4">
		<cim:IdentifiedObject.name>11_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.11_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.17_3">
		<cim:IdentifiedObject.name>17_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.17_4">
		<cim:IdentifiedObject.name>17_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.17_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.3_3">
		<cim:IdentifiedObject.name>3_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.3_4">
		<cim:IdentifiedObject.name>3_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.3_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.34_3">
		<cim:IdentifiedObject.name>34_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.34_4">
		<cim:IdentifiedObject.name>34_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.34_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.35_3">
		<cim:IdentifiedObject.name>35_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.35_4">
		<cim:IdentifiedObject.name>35_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.35_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.4_3">
		<cim:IdentifiedObject.name>4_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.4_4">
		<cim:IdentifiedObject.name>4_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.4_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.40_3">
		<cim:IdentifiedObject.name>40_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.40_4">
		<cim:IdentifiedObject.name>40_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.40_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.40"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.41_3">
		<cim:IdentifiedObject.name>41_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.41_4">
		<cim:IdentifiedObject.name>41_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.41_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.41"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.5_3">
		<cim:IdentifiedObject.name>5_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.5_4">
		<cim:IdentifiedObject.name>5_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.5_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.6_3">
		<cim:IdentifiedObject.name>6_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.6_4">
		<cim:IdentifiedObject.name>6_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.6_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.7_3">
		<cim:IdentifiedObject.name>7_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.7_4">
		<cim:IdentifiedObject.name>7_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.7_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.8_3">
		<cim:IdentifiedObject.name>8_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.8_4">
		<cim:IdentifiedObject.name>8_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.8_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:HUS.138.9_3">
		<cim:IdentifiedObject.name>9_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:HUS.138.9_4">
		<cim:IdentifiedObject.name>9_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.138.9_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:HUS.25.2.25_FDLD_25F61">
		<cim:IdentifiedObject.name>25F61</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:HUS.25.2.25_FDLD_25F61_TERM">
		<cim:IdentifiedObject.name>25F61_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.25.2.25_FDLD_25F61"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.25"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:HUS.25.2.29_FDLD_25F62">
		<cim:IdentifiedObject.name>25F62</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:HUS.25.2.29_FDLD_25F62_TERM">
		<cim:IdentifiedObject.name>25F62_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.25.2.29_FDLD_25F62"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.29"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:HUS.25.2.32_FDLD_25F63">
		<cim:IdentifiedObject.name>25F63</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HUS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:HUS.25.2.32_FDLD_25F63_TERM">
		<cim:IdentifiedObject.name>25F63_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:HUS.25.2.32_FDLD_25F63"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.25VR61.25VR61">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.25VR61.25VR61_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR61_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:HUS.25VR61.25VR61_11">
		<cim:IdentifiedObject.name>25VR61</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:HUS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:HUS.25VR61.25VR61_9">
		<cim:IdentifiedObject.name>25VR61_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:HUS.25VR61.25VR61"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:HUS.25VR61.25VR61_7">
		<cim:IdentifiedObject.name>25VR61_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.25VR61.25VR61"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.25VR61.25VR61_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.25VR61.25VR61_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR61_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:HUS.25VR61.25VR61_8">
		<cim:IdentifiedObject.name>25VR61_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.25VR61.25VR61_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.24"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.25VR62.25VR62">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.25VR62.25VR62_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR62_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:HUS.25VR62.25VR62_11">
		<cim:IdentifiedObject.name>25VR62</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:HUS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:HUS.25VR62.25VR62_9">
		<cim:IdentifiedObject.name>25VR62_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:HUS.25VR62.25VR62"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:HUS.25VR62.25VR62_7">
		<cim:IdentifiedObject.name>25VR62_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.25VR62.25VR62"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.37"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.25VR62.25VR62_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.25VR62.25VR62_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR62_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:HUS.25VR62.25VR62_8">
		<cim:IdentifiedObject.name>25VR62_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.25VR62.25VR62_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.T2.T2">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.T2.T2_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T2_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>7.35098</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>183.775</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:HUS.T2.T2_11">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:HUS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:HUS.T2.T2_9">
		<cim:IdentifiedObject.name>T2_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:HUS.T2.T2"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:HUS.T2.T2_7">
		<cim:IdentifiedObject.name>T2_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.T2.T2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.T2.T2_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.T2.T2_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T2_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:HUS.T2.T2_8">
		<cim:IdentifiedObject.name>T2_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.T2.T2_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.T3.T3">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>6.494</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>162.445</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:HUS.T3.T3_11">
		<cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:HUS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:HUS.T3.T3_9">
		<cim:IdentifiedObject.name>T3_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:HUS.T3.T3"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:HUS.T3.T3_7">
		<cim:IdentifiedObject.name>T3_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.T3.T3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.138.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:HUS.T3.T3_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:HUS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:HUS.T3.T3_8">
		<cim:IdentifiedObject.name>T3_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:HUS.T3.T3_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HUS.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:DIL">
		<cim:IdentifiedObject.name>DIL</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>DIANA LAKE</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.NC"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:DIL.12.6">
		<cim:IdentifiedObject.name>12.6</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:12.7"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:DIL"/>
	</cim:VoltageLevel>

	<cim:BaseVoltage rdf:ID="_VL:12.7">
		<cim:BaseVoltage.nominalVoltage>12.7</cim:BaseVoltage.nominalVoltage>
		<cim:IdentifiedObject.name>12.7</cim:IdentifiedObject.name>
	</cim:BaseVoltage>

	<cim:VoltageLevel rdf:ID="_KV:DIL.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:DIL"/>
	</cim:VoltageLevel>

	<cim:Disconnector rdf:ID="_CB:DIL.DISC.12D51">
		<cim:IdentifiedObject.name>12D51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:DIL.12.6"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:DIL.12.6.7.DISC_12D51_2">
		<cim:IdentifiedObject.name>DISC_12D51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:DIL.DISC.12D51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.7"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:DIL.12.6.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:DIL.12.6"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:DIL.12.6.8.DISC_12D51_1">
		<cim:IdentifiedObject.name>DISC_12D51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:DIL.DISC.12D51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:DIL.12.6.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:DIL.12.6"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:DIL.DISC.60D1">
		<cim:IdentifiedObject.name>60D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:DIL.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:DIL.66.5.DISC_60D1_2">
		<cim:IdentifiedObject.name>DISC_60D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:DIL.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.66.5"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:DIL.66.5">
		<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:DIL.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:DIL.66.4.DISC_60D1_1">
		<cim:IdentifiedObject.name>DISC_60D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:DIL.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.66.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:DIL.66.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:DIL.66"/>
	</cim:ConnectivityNode>

	<cim:BusbarSection rdf:ID="_MEAS:DIL.LN.60L390.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:DIL.66"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:DIL.LN.60L390.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:DIL.LN.60L390.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.66.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:DIL.12.6.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:DIL.12.6"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_XF:DIL.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:DIL.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:DIL.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:DIL.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:12.7"/>
		<cim:TransformerWinding.ratedU>12.6</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:DIL.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:DIL"/>
	</cim:PowerTransformer>

	<cim:Terminal rdf:ID="_XF:DIL.12VR1.12VR1_8">
		<cim:IdentifiedObject.name>12VR1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:DIL.12VR1.12VR1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:DIL.12VR1.12VR1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:DIL.12VR1.12VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:12.7"/>
		<cim:TransformerWinding.ratedU>12.6</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>12VR1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:DIL.12VR1.12VR1_11">
		<cim:IdentifiedObject.name>12VR1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:DIL"/>
	</cim:PowerTransformer>

	<cim:ConformLoad rdf:ID="_ND:DIL.12.6.7_FDLD_12F51">
		<cim:IdentifiedObject.name>12F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:DIL.12.6"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:DIL.12.6.7_FDLD_12F51_TERM">
		<cim:IdentifiedObject.name>12F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:DIL.12.6.7_FDLD_12F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:DIL.12VR1.12VR1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:DIL.12VR1.12VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:12.7"/>
		<cim:TransformerWinding.ratedU>12.6</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>12VR1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.016129</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:RatioTapChanger rdf:ID="_XF:DIL.12VR1.12VR1_9">
		<cim:IdentifiedObject.name>12VR1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>12.6</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:DIL.12VR1.12VR1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:DIL.12VR1.12VR1_7">
		<cim:IdentifiedObject.name>12VR1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:DIL.12VR1.12VR1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.12.6.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:DIL.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:DIL.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:TransformerWinding.ratedU>66</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.05851</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>21.2224</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:RatioTapChanger rdf:ID="_XF:DIL.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>66</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:DIL.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:DIL.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:DIL.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:DIL.66.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:SRS">
		<cim:IdentifiedObject.name>SRS</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>SMITHERS</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.NC"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:SRS.138">
		<cim:IdentifiedObject.name>138</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:SRS"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:SRS.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:SRS"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:SRS.CB.1CB22">
		<cim:IdentifiedObject.name>1CB22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.138.4.CB_1CB22_1">
		<cim:IdentifiedObject.name>CB_1CB22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.1CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.138.5.CB_1CB22_2">
		<cim:IdentifiedObject.name>CB_1CB22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.1CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.5"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.5">
		<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.1CB4">
		<cim:IdentifiedObject.name>1CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.138.41.CB_1CB4_2">
		<cim:IdentifiedObject.name>CB_1CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.41"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.41">
		<cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.138.40.CB_1CB4_1">
		<cim:IdentifiedObject.name>CB_1CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.40"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.40">
		<cim:IdentifiedObject.name>40</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB1">
		<cim:IdentifiedObject.name>25CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.11.CB_25CB1_2">
		<cim:IdentifiedObject.name>CB_25CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.11"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.7.CB_25CB1_1">
		<cim:IdentifiedObject.name>CB_25CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB2">
		<cim:IdentifiedObject.name>25CB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.12.CB_25CB2_2">
		<cim:IdentifiedObject.name>CB_25CB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.12"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.12">
		<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.9.CB_25CB2_1">
		<cim:IdentifiedObject.name>CB_25CB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB3">
		<cim:IdentifiedObject.name>25CB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.44.CB_25CB3_2">
		<cim:IdentifiedObject.name>CB_25CB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.44"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.44">
		<cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.43.CB_25CB3_1">
		<cim:IdentifiedObject.name>CB_25CB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.43"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.43">
		<cim:IdentifiedObject.name>43</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB51">
		<cim:IdentifiedObject.name>25CB51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.16.CB_25CB51_2">
		<cim:IdentifiedObject.name>CB_25CB51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.16"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.15.CB_25CB51_1">
		<cim:IdentifiedObject.name>CB_25CB51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.15"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.15">
		<cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB54">
		<cim:IdentifiedObject.name>25CB54</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.25.CB_25CB54_2">
		<cim:IdentifiedObject.name>CB_25CB54_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB54"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.25"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.25">
		<cim:IdentifiedObject.name>25</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.24.CB_25CB54_1">
		<cim:IdentifiedObject.name>CB_25CB54_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB54"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.24"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.24">
		<cim:IdentifiedObject.name>24</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB64">
		<cim:IdentifiedObject.name>25CB64</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.28.CB_25CB64_2">
		<cim:IdentifiedObject.name>CB_25CB64_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.28"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.28">
		<cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.27.CB_25CB64_1">
		<cim:IdentifiedObject.name>CB_25CB64_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.27"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.27">
		<cim:IdentifiedObject.name>27</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CB.25CB70">
		<cim:IdentifiedObject.name>25CB70</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.38.CB_25CB70_2">
		<cim:IdentifiedObject.name>CB_25CB70_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB70"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.38"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.38">
		<cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.37.CB_25CB70_1">
		<cim:IdentifiedObject.name>CB_25CB70_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CB.25CB70"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.37"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.37">
		<cim:IdentifiedObject.name>37</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CR.25CR52">
		<cim:IdentifiedObject.name>25CR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.19.CR_25CR52_2">
		<cim:IdentifiedObject.name>CR_25CR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.19"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.19">
		<cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.18.CR_25CR52_1">
		<cim:IdentifiedObject.name>CR_25CR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.18">
		<cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:SRS.CR.25CR53">
		<cim:IdentifiedObject.name>25CR53</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.22.CR_25CR53_2">
		<cim:IdentifiedObject.name>CR_25CR53_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CR.25CR53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.22"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.22">
		<cim:IdentifiedObject.name>22</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.21.CR_25CR53_1">
		<cim:IdentifiedObject.name>CR_25CR53_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.CR.25CR53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.21"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.21">
		<cim:IdentifiedObject.name>21</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D1">
		<cim:IdentifiedObject.name>1D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.6.DISC_1D1_2">
		<cim:IdentifiedObject.name>DISC_1D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.6"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.138.2.DISC_1D1_1">
		<cim:IdentifiedObject.name>DISC_1D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.2"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.2">
		<cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D1CB4">
		<cim:IdentifiedObject.name>1D1CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.40.DISC_1D1CB4_2">
		<cim:IdentifiedObject.name>DISC_1D1CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.40"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.1198.DISC_1D1CB4_1">
		<cim:IdentifiedObject.name>DISC_1D1CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.1198"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.1198">
		<cim:IdentifiedObject.name>1198</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D2">
		<cim:IdentifiedObject.name>1D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.8.DISC_1D2_2">
		<cim:IdentifiedObject.name>DISC_1D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.138.1198.DISC_1D2_1">
		<cim:IdentifiedObject.name>DISC_1D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.1198"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D22">
		<cim:IdentifiedObject.name>1D22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.4.DISC_1D22_2">
		<cim:IdentifiedObject.name>DISC_1D22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.4"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.3.DISC_1D22_1">
		<cim:IdentifiedObject.name>DISC_1D22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D2CB22">
		<cim:IdentifiedObject.name>1D2CB22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.5.DISC_1D2CB22_1">
		<cim:IdentifiedObject.name>DISC_1D2CB22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.1198.DISC_1D2CB22_2">
		<cim:IdentifiedObject.name>DISC_1D2CB22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.1198"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D2CB5">
		<cim:IdentifiedObject.name>1D2CB5</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.1198.DISC_1D2CB5_2">
		<cim:IdentifiedObject.name>DISC_1D2CB5_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.1198"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.2.DISC_1D2CB5_1">
		<cim:IdentifiedObject.name>DISC_1D2CB5_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D2CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.2"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.1D3">
		<cim:IdentifiedObject.name>1D3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.138.41.DISC_1D3_1">
		<cim:IdentifiedObject.name>DISC_1D3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.41"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.42.DISC_1D3_2">
		<cim:IdentifiedObject.name>DISC_1D3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.1D3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.42"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.138.42">
		<cim:IdentifiedObject.name>42</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.138"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D151">
		<cim:IdentifiedObject.name>25D151</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.15.DISC_25D151_2">
		<cim:IdentifiedObject.name>DISC_25D151_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.15"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25D151_1">
		<cim:IdentifiedObject.name>DISC_25D151_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.13">
		<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D152">
		<cim:IdentifiedObject.name>25D152</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.18.DISC_25D152_2">
		<cim:IdentifiedObject.name>DISC_25D152_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.18"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25D152_1">
		<cim:IdentifiedObject.name>DISC_25D152_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D153">
		<cim:IdentifiedObject.name>25D153</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.21.DISC_25D153_2">
		<cim:IdentifiedObject.name>DISC_25D153_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D153"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.21"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25D153_1">
		<cim:IdentifiedObject.name>DISC_25D153_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D153"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D154">
		<cim:IdentifiedObject.name>25D154</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.24.DISC_25D154_2">
		<cim:IdentifiedObject.name>DISC_25D154_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D154"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.24"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25D154_1">
		<cim:IdentifiedObject.name>DISC_25D154_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D154"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D164">
		<cim:IdentifiedObject.name>25D164</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.45.DISC_25D164_1">
		<cim:IdentifiedObject.name>DISC_25D164_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D164"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.45"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.45">
		<cim:IdentifiedObject.name>45</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.27.DISC_25D164_2">
		<cim:IdentifiedObject.name>DISC_25D164_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D164"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.27"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D170">
		<cim:IdentifiedObject.name>25D170</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.37.DISC_25D170_2">
		<cim:IdentifiedObject.name>DISC_25D170_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D170"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.37"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.14.DISC_25D170_1">
		<cim:IdentifiedObject.name>DISC_25D170_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D170"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D1CB4">
		<cim:IdentifiedObject.name>25D1CB4</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.14.DISC_25D1CB4_2">
		<cim:IdentifiedObject.name>DISC_25D1CB4_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25D1CB4_1">
		<cim:IdentifiedObject.name>DISC_25D1CB4_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D1CB4"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D251">
		<cim:IdentifiedObject.name>25D251</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.32.DISC_25D251_1">
		<cim:IdentifiedObject.name>DISC_25D251_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.32">
		<cim:IdentifiedObject.name>32</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.17.DISC_25D251_2">
		<cim:IdentifiedObject.name>DISC_25D251_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.17"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.17">
		<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D252">
		<cim:IdentifiedObject.name>25D252</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.33.DISC_25D252_1">
		<cim:IdentifiedObject.name>DISC_25D252_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.33"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.33">
		<cim:IdentifiedObject.name>33</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.20.DISC_25D252_2">
		<cim:IdentifiedObject.name>DISC_25D252_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.20"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.20">
		<cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D253">
		<cim:IdentifiedObject.name>25D253</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.34.DISC_25D253_1">
		<cim:IdentifiedObject.name>DISC_25D253_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D253"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.34">
		<cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.23.DISC_25D253_2">
		<cim:IdentifiedObject.name>DISC_25D253_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D253"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.23"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.23">
		<cim:IdentifiedObject.name>23</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D254">
		<cim:IdentifiedObject.name>25D254</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.35.DISC_25D254_1">
		<cim:IdentifiedObject.name>DISC_25D254_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D254"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.35">
		<cim:IdentifiedObject.name>35</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.26.DISC_25D254_2">
		<cim:IdentifiedObject.name>DISC_25D254_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D254"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.26"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.26">
		<cim:IdentifiedObject.name>26</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D264">
		<cim:IdentifiedObject.name>25D264</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.36.DISC_25D264_1">
		<cim:IdentifiedObject.name>DISC_25D264_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D264"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.36">
		<cim:IdentifiedObject.name>36</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.29.DISC_25D264_2">
		<cim:IdentifiedObject.name>DISC_25D264_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D264"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.29"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.29">
		<cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D2CB5">
		<cim:IdentifiedObject.name>25D2CB5</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.45.DISC_25D2CB5_2">
		<cim:IdentifiedObject.name>DISC_25D2CB5_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D2CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.45"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.14.DISC_25D2CB5_1">
		<cim:IdentifiedObject.name>DISC_25D2CB5_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D2CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D351">
		<cim:IdentifiedObject.name>25D351</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D351_2">
		<cim:IdentifiedObject.name>DISC_25D351_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D351"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.30">
		<cim:IdentifiedObject.name>30</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.17.DISC_25D351_1">
		<cim:IdentifiedObject.name>DISC_25D351_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D351"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D352">
		<cim:IdentifiedObject.name>25D352</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D352_2">
		<cim:IdentifiedObject.name>DISC_25D352_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D352"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.20.DISC_25D352_1">
		<cim:IdentifiedObject.name>DISC_25D352_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D352"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.20"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D353">
		<cim:IdentifiedObject.name>25D353</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D353_2">
		<cim:IdentifiedObject.name>DISC_25D353_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D353"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.23.DISC_25D353_1">
		<cim:IdentifiedObject.name>DISC_25D353_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D353"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.23"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D354">
		<cim:IdentifiedObject.name>25D354</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D354_2">
		<cim:IdentifiedObject.name>DISC_25D354_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D354"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.26.DISC_25D354_1">
		<cim:IdentifiedObject.name>DISC_25D354_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D354"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.26"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D364">
		<cim:IdentifiedObject.name>25D364</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D364_2">
		<cim:IdentifiedObject.name>DISC_25D364_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D364"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.29.DISC_25D364_1">
		<cim:IdentifiedObject.name>DISC_25D364_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D364"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.29"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25D370">
		<cim:IdentifiedObject.name>25D370</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.39.DISC_25D370_1">
		<cim:IdentifiedObject.name>DISC_25D370_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D370"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.39"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:SRS.25.2.39">
		<cim:IdentifiedObject.name>39</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.30.DISC_25D370_2">
		<cim:IdentifiedObject.name>DISC_25D370_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25D370"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.30"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25DCB1">
		<cim:IdentifiedObject.name>25DCB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.13.DISC_25DCB1_2">
		<cim:IdentifiedObject.name>DISC_25DCB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.11.DISC_25DCB1_1">
		<cim:IdentifiedObject.name>DISC_25DCB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25DCB2">
		<cim:IdentifiedObject.name>25DCB2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.14.DISC_25DCB2_2">
		<cim:IdentifiedObject.name>DISC_25DCB2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.12.DISC_25DCB2_1">
		<cim:IdentifiedObject.name>DISC_25DCB2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:SRS.DISC.25DCB3">
		<cim:IdentifiedObject.name>25DCB3</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.45.DISC_25DCB3_2">
		<cim:IdentifiedObject.name>DISC_25DCB3_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.45"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.25.2.44.DISC_25DCB3_1">
		<cim:IdentifiedObject.name>DISC_25DCB3_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.DISC.25DCB3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.44"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:SRS.P.SRS_J1">
		<cim:IdentifiedObject.name>SRS_J1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:SRS.138.3.P_SRS_J1_2">
		<cim:IdentifiedObject.name>P_SRS_J1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.P.SRS_J1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.3"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:SRS.138.2.P_SRS_J1_1">
		<cim:IdentifiedObject.name>P_SRS_J1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:SRS.P.SRS_J1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.2"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ShuntCompensator rdf:ID="_CP:SRS.25.2.25CX2">
		<cim:IdentifiedObject.name>25CX2</cim:IdentifiedObject.name>
		<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<cim:ShuntCompensator.nomU>25.2</cim:ShuntCompensator.nomU>
		<cim:ShuntCompensator.bPerSection>0.00015747</cim:ShuntCompensator.bPerSection>
		<cim:ShuntCompensator.gPerSection>0.0</cim:ShuntCompensator.gPerSection>
		<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	</cim:ShuntCompensator>

	<cim:Terminal rdf:ID="_CP:SRS.25.2.25CX2_1">
		<cim:IdentifiedObject.name>25CX2_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CP:SRS.25.2.25CX2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ShuntCompensator rdf:ID="_CP:SRS.25.2.25CX3">
		<cim:IdentifiedObject.name>25CX3</cim:IdentifiedObject.name>
		<cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<cim:ShuntCompensator.nomU>25.2</cim:ShuntCompensator.nomU>
		<cim:ShuntCompensator.bPerSection>0.00015747</cim:ShuntCompensator.bPerSection>
		<cim:ShuntCompensator.gPerSection>0.0</cim:ShuntCompensator.gPerSection>
		<cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
	</cim:ShuntCompensator>

	<cim:Terminal rdf:ID="_CP:SRS.25.2.25CX3_1">
		<cim:IdentifiedObject.name>25CX3_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CP:SRS.25.2.25CX3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.43"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:SRS.LN.1L385.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:SRS.LN.1L385.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:SRS.LN.1L385.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.2"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:SRS.LN.1L392.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:SRS.LN.1L392.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:SRS.LN.1L392.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.1198_3">
		<cim:IdentifiedObject.name>1198_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.1198_4">
		<cim:IdentifiedObject.name>1198_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.1198_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.1198"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.2_3">
		<cim:IdentifiedObject.name>2_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.2_4">
		<cim:IdentifiedObject.name>2_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.2_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.2"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.3_3">
		<cim:IdentifiedObject.name>3_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.3_4">
		<cim:IdentifiedObject.name>3_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.3_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.4_3">
		<cim:IdentifiedObject.name>4_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.4_4">
		<cim:IdentifiedObject.name>4_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.4_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.40_3">
		<cim:IdentifiedObject.name>40_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.40_4">
		<cim:IdentifiedObject.name>40_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.40_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.40"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.41_3">
		<cim:IdentifiedObject.name>41_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.41_4">
		<cim:IdentifiedObject.name>41_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.41_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.41"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.42_3">
		<cim:IdentifiedObject.name>42_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.42_4">
		<cim:IdentifiedObject.name>42_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.42_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.42"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.5_3">
		<cim:IdentifiedObject.name>5_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.5_4">
		<cim:IdentifiedObject.name>5_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.5_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.6_3">
		<cim:IdentifiedObject.name>6_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.6_4">
		<cim:IdentifiedObject.name>6_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.6_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_ND:SRS.138.8_3">
		<cim:IdentifiedObject.name>8_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.138"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_ND:SRS.138.8_4">
		<cim:IdentifiedObject.name>8_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.138.8_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:SRS.25.2.17_FDLD_25F51">
		<cim:IdentifiedObject.name>25F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:SRS.25.2.17_FDLD_25F51_TERM">
		<cim:IdentifiedObject.name>25F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.25.2.17_FDLD_25F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:SRS.25.2.20_FDLD_25F52">
		<cim:IdentifiedObject.name>25F52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:SRS.25.2.20_FDLD_25F52_TERM">
		<cim:IdentifiedObject.name>25F52_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.25.2.20_FDLD_25F52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.20"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:SRS.25.2.23_FDLD_25F53">
		<cim:IdentifiedObject.name>25F53</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:SRS.25.2.23_FDLD_25F53_TERM">
		<cim:IdentifiedObject.name>25F53_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.25.2.23_FDLD_25F53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.23"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:SRS.25.2.26_FDLD_25F54">
		<cim:IdentifiedObject.name>25F54</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:SRS.25.2.26_FDLD_25F54_TERM">
		<cim:IdentifiedObject.name>25F54_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.25.2.26_FDLD_25F54"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.26"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:SRS.25.2.29_FDLD_25F64">
		<cim:IdentifiedObject.name>25F64</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:SRS.25.2.29_FDLD_25F64_TERM">
		<cim:IdentifiedObject.name>25F64_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:SRS.25.2.29_FDLD_25F64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.29"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR51.25VR51">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR51.25VR51_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR51_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR51.25VR51_11">
		<cim:IdentifiedObject.name>25VR51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR51.25VR51_9">
		<cim:IdentifiedObject.name>25VR51_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR51.25VR51"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR51.25VR51_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR51.25VR51_2">
		<cim:IdentifiedObject.name>25VR51_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR51.25VR51_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR51.25VR51_4">
		<cim:IdentifiedObject.name>25VR51_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR51.25VR51_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR51.25VR51_3">
		<cim:IdentifiedObject.name>25VR51_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR51.25VR51_7">
		<cim:IdentifiedObject.name>25VR51_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR51.25VR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR51.25VR51_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR51.25VR51_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR51_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR51.25VR51_8">
		<cim:IdentifiedObject.name>25VR51_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR51.25VR51_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.32"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR51.25VR51_5">
		<cim:IdentifiedObject.name>25VR51_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR51.25VR51_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR52.25VR52">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR52.25VR52_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR52_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR52.25VR52_11">
		<cim:IdentifiedObject.name>25VR52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR52.25VR52_9">
		<cim:IdentifiedObject.name>25VR52_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR52.25VR52"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR52.25VR52_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR52.25VR52_2">
		<cim:IdentifiedObject.name>25VR52_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR52.25VR52_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR52.25VR52_4">
		<cim:IdentifiedObject.name>25VR52_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR52.25VR52_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR52.25VR52_3">
		<cim:IdentifiedObject.name>25VR52_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR52.25VR52_7">
		<cim:IdentifiedObject.name>25VR52_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR52.25VR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR52.25VR52_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR52.25VR52_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR52_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR52.25VR52_8">
		<cim:IdentifiedObject.name>25VR52_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR52.25VR52_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.33"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR52.25VR52_5">
		<cim:IdentifiedObject.name>25VR52_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR52.25VR52_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR53.25VR53">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR53.25VR53_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR53_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR53.25VR53_11">
		<cim:IdentifiedObject.name>25VR53</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR53.25VR53_9">
		<cim:IdentifiedObject.name>25VR53_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR53.25VR53"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR53.25VR53_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR53.25VR53_2">
		<cim:IdentifiedObject.name>25VR53_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR53.25VR53_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR53.25VR53_4">
		<cim:IdentifiedObject.name>25VR53_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR53.25VR53_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR53.25VR53_3">
		<cim:IdentifiedObject.name>25VR53_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR53.25VR53_7">
		<cim:IdentifiedObject.name>25VR53_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR53.25VR53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.22"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR53.25VR53_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR53.25VR53_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR53_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR53.25VR53_8">
		<cim:IdentifiedObject.name>25VR53_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR53.25VR53_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.34"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR53.25VR53_5">
		<cim:IdentifiedObject.name>25VR53_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR53.25VR53_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR54.25VR54">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR54.25VR54_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR54_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR54.25VR54_11">
		<cim:IdentifiedObject.name>25VR54</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR54.25VR54_9">
		<cim:IdentifiedObject.name>25VR54_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR54.25VR54"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR54.25VR54_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR54.25VR54_2">
		<cim:IdentifiedObject.name>25VR54_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR54.25VR54_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR54.25VR54_4">
		<cim:IdentifiedObject.name>25VR54_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR54.25VR54_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.25"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR54.25VR54_3">
		<cim:IdentifiedObject.name>25VR54_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR54.25VR54_7">
		<cim:IdentifiedObject.name>25VR54_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR54.25VR54"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.25"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR54.25VR54_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR54.25VR54_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR54_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR54.25VR54_8">
		<cim:IdentifiedObject.name>25VR54_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR54.25VR54_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.35"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR54.25VR54_5">
		<cim:IdentifiedObject.name>25VR54_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR54.25VR54_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR64.25VR64">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR64.25VR64_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR64_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR64.25VR64_11">
		<cim:IdentifiedObject.name>25VR64</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR64.25VR64_9">
		<cim:IdentifiedObject.name>25VR64_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR64.25VR64"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR64.25VR64_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR64.25VR64_2">
		<cim:IdentifiedObject.name>25VR64_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR64.25VR64_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR64.25VR64_4">
		<cim:IdentifiedObject.name>25VR64_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR64.25VR64_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR64.25VR64_3">
		<cim:IdentifiedObject.name>25VR64_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR64.25VR64_7">
		<cim:IdentifiedObject.name>25VR64_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR64.25VR64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.28"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR64.25VR64_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR64.25VR64_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR64_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR64.25VR64_8">
		<cim:IdentifiedObject.name>25VR64_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR64.25VR64_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.36"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR64.25VR64_5">
		<cim:IdentifiedObject.name>25VR64_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR64.25VR64_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR70.25VR70">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR70.25VR70_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR70_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.25VR70.25VR70_11">
		<cim:IdentifiedObject.name>25VR70</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.25VR70.25VR70_9">
		<cim:IdentifiedObject.name>25VR70_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.25VR70.25VR70"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:SRS.25VR70.25VR70_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:SRS.25VR70.25VR70_2">
		<cim:IdentifiedObject.name>25VR70_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:SRS.25VR70.25VR70_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:SRS.25VR70.25VR70_4">
		<cim:IdentifiedObject.name>25VR70_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR70.25VR70_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.38"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:SRS.25VR70.25VR70_3">
		<cim:IdentifiedObject.name>25VR70_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:SRS.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:SRS.25VR70.25VR70_7">
		<cim:IdentifiedObject.name>25VR70_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR70.25VR70"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.38"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.25VR70.25VR70_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.25VR70.25VR70_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR70_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.25VR70.25VR70_8">
		<cim:IdentifiedObject.name>25VR70_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.25VR70.25VR70_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.39"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:SRS.25VR70.25VR70_5">
		<cim:IdentifiedObject.name>25VR70_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:SRS.25VR70.25VR70_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>3.8088</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>95.22</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>7</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>5</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>5</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:SRS.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T2.T2">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T2.T2_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T2_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>3.3327</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>83.6984</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.T2.T2_11">
		<cim:IdentifiedObject.name>T2</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.T2.T2_9">
		<cim:IdentifiedObject.name>T2_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.T2.T2"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:SRS.T2.T2_7">
		<cim:IdentifiedObject.name>T2_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T2.T2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T2.T2_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T2.T2_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T2_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.T2.T2_8">
		<cim:IdentifiedObject.name>T2_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T2.T2_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T3.T3">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:138"/>
		<cim:TransformerWinding.ratedU>138</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>3.8088</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>95.22</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:SRS.T3.T3_11">
		<cim:IdentifiedObject.name>T3</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:SRS"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:SRS.T3.T3_9">
		<cim:IdentifiedObject.name>T3_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>7</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>5</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>5</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>138</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:SRS.T3.T3"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:SRS.T3.T3_7">
		<cim:IdentifiedObject.name>T3_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T3.T3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.138.42"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:SRS.T3.T3_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:SRS.T3.T3_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T3_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:SRS.T3.T3_8">
		<cim:IdentifiedObject.name>T3_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:SRS.T3.T3_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:SRS.25.2.43"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:CLN">
		<cim:IdentifiedObject.name>CLN</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>CLINTON</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.BRA"/>
	</cim:Substation>

	<cim:SubGeographicalRegion rdf:ID="_DV:BCH.BRA">
		<cim:IdentifiedObject.name>BRA</cim:IdentifiedObject.name>
		<cim:SubGeographicalRegion.Region rdf:resource="#_CO:BCH"/>
	</cim:SubGeographicalRegion>

	<cim:VoltageLevel rdf:ID="_KV:CLN.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:CLN"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:CLN.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:CLN"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:CLN.BP.25BP1">
		<cim:IdentifiedObject.name>25BP1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.BP_25BP1_2">
		<cim:IdentifiedObject.name>BP_25BP1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.4.BP_25BP1_1">
		<cim:IdentifiedObject.name>BP_25BP1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLN.BP.25BP1_D1">
		<cim:IdentifiedObject.name>25BP1_D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.15.BP_25BP1_D1_2">
		<cim:IdentifiedObject.name>BP_25BP1_D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.15"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.15">
		<cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.4.BP_25BP1_D1_1">
		<cim:IdentifiedObject.name>BP_25BP1_D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:CLN.BP.25BP1_D2">
		<cim:IdentifiedObject.name>25BP1_D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.16.BP_25BP1_D2_1">
		<cim:IdentifiedObject.name>BP_25BP1_D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.BP_25BP1_D2_2">
		<cim:IdentifiedObject.name>BP_25BP1_D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP1_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:CLN.BP.25BP52">
		<cim:IdentifiedObject.name>25BP52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.BP_25BP52_1">
		<cim:IdentifiedObject.name>BP_25BP52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.9.BP_25BP52_2">
		<cim:IdentifiedObject.name>BP_25BP52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLN.BP.25BP53">
		<cim:IdentifiedObject.name>25BP53</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.BP_25BP53_1">
		<cim:IdentifiedObject.name>BP_25BP53_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.12.BP_25BP53_2">
		<cim:IdentifiedObject.name>BP_25BP53_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.BP.25BP53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.12"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.12">
		<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLN.CR.25CR52">
		<cim:IdentifiedObject.name>25CR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.8.CR_25CR52_2">
		<cim:IdentifiedObject.name>CR_25CR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.7.CR_25CR52_1">
		<cim:IdentifiedObject.name>CR_25CR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:CLN.CR.25CR53">
		<cim:IdentifiedObject.name>25CR53</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.11.CR_25CR53_2">
		<cim:IdentifiedObject.name>CR_25CR53_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.CR.25CR53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.11"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.10.CR_25CR53_1">
		<cim:IdentifiedObject.name>CR_25CR53_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.CR.25CR53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.25.2.10">
		<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.25D152">
		<cim:IdentifiedObject.name>25D152</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.DISC_25D152_1">
		<cim:IdentifiedObject.name>DISC_25D152_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.7.DISC_25D152_2">
		<cim:IdentifiedObject.name>DISC_25D152_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.7"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.25D153">
		<cim:IdentifiedObject.name>25D153</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.14.DISC_25D153_1">
		<cim:IdentifiedObject.name>DISC_25D153_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D153"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.10.DISC_25D153_2">
		<cim:IdentifiedObject.name>DISC_25D153_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D153"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.25D252">
		<cim:IdentifiedObject.name>25D252</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.9.DISC_25D252_2">
		<cim:IdentifiedObject.name>DISC_25D252_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.8.DISC_25D252_1">
		<cim:IdentifiedObject.name>DISC_25D252_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.25D253">
		<cim:IdentifiedObject.name>25D253</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.12.DISC_25D253_2">
		<cim:IdentifiedObject.name>DISC_25D253_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D253"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.12"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.25.2.11.DISC_25D253_1">
		<cim:IdentifiedObject.name>DISC_25D253_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.25D253"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.60D1">
		<cim:IdentifiedObject.name>60D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.66.13.DISC_60D1_1">
		<cim:IdentifiedObject.name>DISC_60D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.66.13">
		<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:CLN.66.3.DISC_60D1_2">
		<cim:IdentifiedObject.name>DISC_60D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.60D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.3"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.66.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.66"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:CLN.DISC.60D21">
		<cim:IdentifiedObject.name>60D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:CLN.66.13.DISC_60D21_2">
		<cim:IdentifiedObject.name>DISC_60D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:CLN.66.6.DISC_60D21_1">
		<cim:IdentifiedObject.name>DISC_60D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:CLN.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:CLN.66.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:CLN.66"/>
	</cim:ConnectivityNode>

	<cim:BusbarSection rdf:ID="_MEAS:CLN.LN.60L301.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.66"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:CLN.LN.60L301.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:CLN.LN.60L301.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:CLN.25.2.12_FDLD_25F53">
		<cim:IdentifiedObject.name>25F53</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:CLN.25.2.12_FDLD_25F53_TERM">
		<cim:IdentifiedObject.name>25F53_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:CLN.25.2.12_FDLD_25F53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:CLN.25.2.9_FDLD_25F52">
		<cim:IdentifiedObject.name>25F52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:CLN.25.2.9_FDLD_25F52_TERM">
		<cim:IdentifiedObject.name>25F52_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:CLN.25.2.9_FDLD_25F52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLN.25VR1.25VR1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLN.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.063504</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:CLN.25VR1.25VR1_11">
		<cim:IdentifiedObject.name>25VR1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:CLN"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:CLN.25VR1.25VR1_9">
		<cim:IdentifiedObject.name>25VR1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:CLN.25VR1.25VR1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:CLN.25VR1.25VR1_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:CLN.25VR1.25VR1_2">
		<cim:IdentifiedObject.name>25VR1_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:CLN.25VR1.25VR1_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:CLN.25VR1.25VR1_4">
		<cim:IdentifiedObject.name>25VR1_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLN.25VR1.25VR1_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:CLN.25VR1.25VR1_3">
		<cim:IdentifiedObject.name>25VR1_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:CLN.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:CLN.25VR1.25VR1_7">
		<cim:IdentifiedObject.name>25VR1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLN.25VR1.25VR1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.15"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLN.25VR1.25VR1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLN.25VR1.25VR1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:CLN.25VR1.25VR1_8">
		<cim:IdentifiedObject.name>25VR1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLN.25VR1.25VR1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:CLN.25VR1.25VR1_5">
		<cim:IdentifiedObject.name>25VR1_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:CLN.25VR1.25VR1_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:CLN.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLN.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:TransformerWinding.ratedU>66</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>2.51341</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>50.2987</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:CLN.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:CLN"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:CLN.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>6</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>3</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>66</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:CLN.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:CLN.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLN.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.66.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:CLN.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:CLN.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:CLN.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:CLN.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:CLN.25.2.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:GVL">
		<cim:IdentifiedObject.name>GVL</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>GAVIN LAKE</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.CI"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:GVL.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:GVL"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:GVL.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:GVL"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BP51">
		<cim:IdentifiedObject.name>25BP51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.16.BP_25BP51_2">
		<cim:IdentifiedObject.name>BP_25BP51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.16"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.7.BP_25BP51_1">
		<cim:IdentifiedObject.name>BP_25BP51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BP51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.7">
		<cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BP52">
		<cim:IdentifiedObject.name>25BP52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.10.BP_25BP52_2">
		<cim:IdentifiedObject.name>BP_25BP52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.10">
		<cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.7.BP_25BP52_1">
		<cim:IdentifiedObject.name>BP_25BP52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BP52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR51">
		<cim:IdentifiedObject.name>25BPVR51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.19.BP_25BPVR51_2">
		<cim:IdentifiedObject.name>BP_25BPVR51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.19"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.19">
		<cim:IdentifiedObject.name>19</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.16.BP_25BPVR51_1">
		<cim:IdentifiedObject.name>BP_25BPVR51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR51_D1">
		<cim:IdentifiedObject.name>25BPVR51_D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.17.BP_25BPVR51_D1_2">
		<cim:IdentifiedObject.name>BP_25BPVR51_D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.17"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.17">
		<cim:IdentifiedObject.name>17</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.16.BP_25BPVR51_D1_1">
		<cim:IdentifiedObject.name>BP_25BPVR51_D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR51_D2">
		<cim:IdentifiedObject.name>25BPVR51_D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.18.BP_25BPVR51_D2_1">
		<cim:IdentifiedObject.name>BP_25BPVR51_D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.18">
		<cim:IdentifiedObject.name>18</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.19.BP_25BPVR51_D2_2">
		<cim:IdentifiedObject.name>BP_25BPVR51_D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR51_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.19"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR52">
		<cim:IdentifiedObject.name>25BPVR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.13.BP_25BPVR52_2">
		<cim:IdentifiedObject.name>BP_25BPVR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.13">
		<cim:IdentifiedObject.name>13</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.10.BP_25BPVR52_1">
		<cim:IdentifiedObject.name>BP_25BPVR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR52_D1">
		<cim:IdentifiedObject.name>25BPVR52_D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.11.BP_25BPVR52_D1_2">
		<cim:IdentifiedObject.name>BP_25BPVR52_D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.11"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.11">
		<cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.10.BP_25BPVR52_D1_1">
		<cim:IdentifiedObject.name>BP_25BPVR52_D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52_D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.10"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.BP.25BPVR52_D2">
		<cim:IdentifiedObject.name>25BPVR52_D2</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.12.BP_25BPVR52_D2_1">
		<cim:IdentifiedObject.name>BP_25BPVR52_D2_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.12">
		<cim:IdentifiedObject.name>12</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.13.BP_25BPVR52_D2_2">
		<cim:IdentifiedObject.name>BP_25BPVR52_D2_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.BP.25BPVR52_D2"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.13"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Breaker rdf:ID="_CB:GVL.CB.60CB1">
		<cim:IdentifiedObject.name>60CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.66"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.66.5.CB_60CB1_2">
		<cim:IdentifiedObject.name>CB_60CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CB.60CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.5"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.66.5">
		<cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.66.4.CB_60CB1_1">
		<cim:IdentifiedObject.name>CB_60CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CB.60CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.4"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.66.4">
		<cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.66"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:GVL.CR.25CR51">
		<cim:IdentifiedObject.name>25CR51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.15.CR_25CR51_2">
		<cim:IdentifiedObject.name>CR_25CR51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.15"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.15">
		<cim:IdentifiedObject.name>15</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.14.CR_25CR51_1">
		<cim:IdentifiedObject.name>CR_25CR51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CR.25CR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:GVL.CR.25CR52">
		<cim:IdentifiedObject.name>25CR52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.9.CR_25CR52_2">
		<cim:IdentifiedObject.name>CR_25CR52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.9"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.9">
		<cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.8.CR_25CR52_1">
		<cim:IdentifiedObject.name>CR_25CR52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.CR.25CR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.8"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.8">
		<cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.25D1">
		<cim:IdentifiedObject.name>25D1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.7.DISC_25D1_2">
		<cim:IdentifiedObject.name>DISC_25D1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.7"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.6.DISC_25D1_1">
		<cim:IdentifiedObject.name>DISC_25D1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.25.2.6">
		<cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:ConnectivityNode>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.25D151">
		<cim:IdentifiedObject.name>25D151</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.14.DISC_25D151_2">
		<cim:IdentifiedObject.name>DISC_25D151_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.14"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.7.DISC_25D151_1">
		<cim:IdentifiedObject.name>DISC_25D151_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D151"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.25D152">
		<cim:IdentifiedObject.name>25D152</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.8.DISC_25D152_2">
		<cim:IdentifiedObject.name>DISC_25D152_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.8"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.7.DISC_25D152_1">
		<cim:IdentifiedObject.name>DISC_25D152_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D152"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.7"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.25D251">
		<cim:IdentifiedObject.name>25D251</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.15.DISC_25D251_1">
		<cim:IdentifiedObject.name>DISC_25D251_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.15"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.16.DISC_25D251_2">
		<cim:IdentifiedObject.name>DISC_25D251_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D251"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.16"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.25D252">
		<cim:IdentifiedObject.name>25D252</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.9.DISC_25D252_1">
		<cim:IdentifiedObject.name>DISC_25D252_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.9"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Terminal rdf:ID="_CB2:GVL.25.2.10.DISC_25D252_2">
		<cim:IdentifiedObject.name>DISC_25D252_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.25D252"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.10"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.60D1CB1">
		<cim:IdentifiedObject.name>60D1CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.66.3.DISC_60D1CB1_1">
		<cim:IdentifiedObject.name>DISC_60D1CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.60D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.3"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.66.3">
		<cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.66.4.DISC_60D1CB1_2">
		<cim:IdentifiedObject.name>DISC_60D1CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.60D1CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.4"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Disconnector rdf:ID="_CB:GVL.DISC.60D21">
		<cim:IdentifiedObject.name>60D21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.66"/>
	</cim:Disconnector>

	<cim:Terminal rdf:ID="_CB2:GVL.66.2.DISC_60D21_1">
		<cim:IdentifiedObject.name>DISC_60D21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:GVL.66.1">
		<cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:GVL.66"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:GVL.66.3.DISC_60D21_2">
		<cim:IdentifiedObject.name>DISC_60D21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:GVL.DISC.60D21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.3"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_MEAS:GVL.LN.60L300.KVSE_1">
		<cim:IdentifiedObject.name>KVSE_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.66"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_MEAS:GVL.LN.60L300.KVSE_2">
		<cim:IdentifiedObject.name>KVSE_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_MEAS:GVL.LN.60L300.KVSE_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.1"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:GVL.25.2.13_FDLD_25F52">
		<cim:IdentifiedObject.name>25F52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:GVL.25.2.13_FDLD_25F52_TERM">
		<cim:IdentifiedObject.name>25F52_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:GVL.25.2.13_FDLD_25F52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.13"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConformLoad rdf:ID="_ND:GVL.25.2.19_FDLD_25F51">
		<cim:IdentifiedObject.name>25F51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
		<bcex:EnergyConsumer.feeder>true</bcex:EnergyConsumer.feeder>
	</cim:ConformLoad>

	<cim:Terminal rdf:ID="_ND:GVL.25.2.19_FDLD_25F51_TERM">
		<cim:IdentifiedObject.name>25F51_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_ND:GVL.25.2.19_FDLD_25F51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.19"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:GVL.25VR51.25VR51">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.25VR51.25VR51_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR51_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0676</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:GVL.25VR51.25VR51_11">
		<cim:IdentifiedObject.name>25VR51</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:GVL"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:GVL.25VR51.25VR51_9">
		<cim:IdentifiedObject.name>25VR51_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:GVL.25VR51.25VR51"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:GVL.25VR51.25VR51_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:GVL.25VR51.25VR51_2">
		<cim:IdentifiedObject.name>25VR51_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:GVL.25VR51.25VR51_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:GVL.25VR51.25VR51_4">
		<cim:IdentifiedObject.name>25VR51_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR51.25VR51_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:GVL.25VR51.25VR51_3">
		<cim:IdentifiedObject.name>25VR51_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:GVL.25VR51.25VR51_7">
		<cim:IdentifiedObject.name>25VR51_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR51.25VR51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.18"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:GVL.25VR51.25VR51_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.25VR51.25VR51_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR51_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:GVL.25VR51.25VR51_8">
		<cim:IdentifiedObject.name>25VR51_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR51.25VR51_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.17"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:GVL.25VR51.25VR51_5">
		<cim:IdentifiedObject.name>25VR51_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:GVL.25VR51.25VR51_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:GVL.25VR52.25VR52">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.25VR52.25VR52_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR52_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0676</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:GVL.25VR52.25VR52_11">
		<cim:IdentifiedObject.name>25VR52</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:GVL"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:GVL.25VR52.25VR52_9">
		<cim:IdentifiedObject.name>25VR52_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>33</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>17</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>17</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>0.64</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>25.2</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:GVL.25VR52.25VR52"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
		<cim:TapChanger.RegulatingControl rdf:resource="#_XF:GVL.25VR52.25VR52_2"/>
	</cim:RatioTapChanger>

	<cim:RegulatingControl rdf:ID="_XF:GVL.25VR52.25VR52_2">
		<cim:IdentifiedObject.name>25VR52_XF_CTRL</cim:IdentifiedObject.name>
		<cim:RegulatingControl.discrete>true</cim:RegulatingControl.discrete>
		<cim:RegulatingControl.mode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#RegulatingControlModeKind.voltage"/>
		<cim:RegulatingControl.Terminal rdf:resource="#_XF:GVL.25VR52.25VR52_4"/>
	</cim:RegulatingControl>

	<cim:Terminal rdf:ID="_XF:GVL.25VR52.25VR52_4">
		<cim:IdentifiedObject.name>25VR52_BB_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR52.25VR52_3"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:BusbarSection rdf:ID="_XF:GVL.25VR52.25VR52_3">
		<cim:IdentifiedObject.name>25VR52_XF_BB</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:GVL.25.2"/>
	</cim:BusbarSection>

	<cim:Terminal rdf:ID="_XF:GVL.25VR52.25VR52_7">
		<cim:IdentifiedObject.name>25VR52_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR52.25VR52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.12"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:GVL.25VR52.25VR52_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.25VR52.25VR52_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>25VR52_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:GVL.25VR52.25VR52_8">
		<cim:IdentifiedObject.name>25VR52_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.25VR52.25VR52_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.11"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:RegulationSchedule rdf:ID="_XF:GVL.25VR52.25VR52_5">
		<cim:IdentifiedObject.name>25VR52_XF_SCHED</cim:IdentifiedObject.name>
		<cim:RegularIntervalSchedule.timeStep>86400</cim:RegularIntervalSchedule.timeStep>
		<cim:BasicIntervalSchedule.value1Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:BasicIntervalSchedule.startTime>00:00:00</cim:BasicIntervalSchedule.startTime>
		<cim:BasicIntervalSchedule.value2Unit rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#UnitSymbol.V"/>
		<cim:RegularIntervalSchedule.endTime>24:00:00</cim:RegularIntervalSchedule.endTime>
		<cim:RegulationSchedule.RegulatingControl rdf:resource="#_XF:GVL.25VR52.25VR52_2"/>
	</cim:RegulationSchedule>

	<cim:TransformerWinding rdf:ID="_XF:GVL.T1.T1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.primary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:TransformerWinding.ratedU>66</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_PRIM</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>1.91664</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>38.3372</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:PowerTransformer rdf:ID="_XF:GVL.T1.T1_11">
		<cim:IdentifiedObject.name>T1</cim:IdentifiedObject.name>
		<cim:Equipment.EquipmentContainer rdf:resource="#_ST:GVL"/>
	</cim:PowerTransformer>

	<cim:RatioTapChanger rdf:ID="_XF:GVL.T1.T1_9">
		<cim:IdentifiedObject.name>T1_TAP</cim:IdentifiedObject.name>
		<cim:TapChanger.highStep>5</cim:TapChanger.highStep>
		<cim:TapChanger.lowStep>1</cim:TapChanger.lowStep>
		<cim:TapChanger.neutralStep>3</cim:TapChanger.neutralStep>
		<cim:TapChanger.normalStep>2</cim:TapChanger.normalStep>
		<cim:TapChanger.stepVoltageIncrement>-0.63</cim:TapChanger.stepVoltageIncrement>
		<cim:TapChanger.regulationStatus>false</cim:TapChanger.regulationStatus>
		<cim:TapChanger.ltcFlag>false</cim:TapChanger.ltcFlag>
		<cim:TapChanger.neutralU>66</cim:TapChanger.neutralU>
		<cim:RatioTapChanger.TransformerWinding rdf:resource="#_XF:GVL.T1.T1"/>
		<cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
	</cim:RatioTapChanger>

	<cim:Terminal rdf:ID="_XF:GVL.T1.T1_7">
		<cim:IdentifiedObject.name>T1_PRIM_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.T1.T1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.66.5"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:TransformerWinding rdf:ID="_XF:GVL.T1.T1_1">
		<cim:TransformerWinding.windingType rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingType.secondary"/>
		<cim:TransformerWinding.PowerTransformer rdf:resource="#_XF:GVL.T1.T1_11"/>
		<cim:ConductingEquipment.BaseVoltage rdf:resource="#_VL:26"/>
		<cim:TransformerWinding.ratedU>25.2</cim:TransformerWinding.ratedU>
		<cim:IdentifiedObject.name>T1_SEC</cim:IdentifiedObject.name>
		<cim:TransformerWinding.g>0</cim:TransformerWinding.g>
		<cim:TransformerWinding.r>0.0</cim:TransformerWinding.r>
		<cim:TransformerWinding.x>0.0</cim:TransformerWinding.x>
		<cim:TransformerWinding.b>0.0</cim:TransformerWinding.b>
	</cim:TransformerWinding>

	<cim:Terminal rdf:ID="_XF:GVL.T1.T1_8">
		<cim:IdentifiedObject.name>T1_SEC_TERM</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_XF:GVL.T1.T1_1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:GVL.25.2.6"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:Substation rdf:ID="_ST:HMH">
		<cim:IdentifiedObject.name>HMH</cim:IdentifiedObject.name>
		<cim:IdentifiedObject.description>HUNDRED MILE HOU</cim:IdentifiedObject.description>
		<cim:Substation.Region rdf:resource="#_DV:BCH.CI"/>
	</cim:Substation>

	<cim:VoltageLevel rdf:ID="_KV:HMH.230">
		<cim:IdentifiedObject.name>230</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:230"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:HMH"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:HMH.25.2">
		<cim:IdentifiedObject.name>25.2</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:25.2"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:HMH"/>
	</cim:VoltageLevel>

	<cim:VoltageLevel rdf:ID="_KV:HMH.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:VoltageLevel.BaseVoltage rdf:resource="#_VL:66"/>
		<cim:VoltageLevel.Substation rdf:resource="#_ST:HMH"/>
	</cim:VoltageLevel>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB21">
		<cim:IdentifiedObject.name>25CB21</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>true</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.55.CB_25CB21_1">
		<cim:IdentifiedObject.name>CB_25CB21_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.55"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.55">
		<cim:IdentifiedObject.name>55</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.20.CB_25CB21_2">
		<cim:IdentifiedObject.name>CB_25CB21_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB21"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.20"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.20">
		<cim:IdentifiedObject.name>20</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB22">
		<cim:IdentifiedObject.name>25CB22</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.68.CB_25CB22_1">
		<cim:IdentifiedObject.name>CB_25CB22_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.68"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.68">
		<cim:IdentifiedObject.name>68</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.50.CB_25CB22_2">
		<cim:IdentifiedObject.name>CB_25CB22_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB22"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.50"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.50">
		<cim:IdentifiedObject.name>50</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB5">
		<cim:IdentifiedObject.name>25CB5</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.28.CB_25CB5_2">
		<cim:IdentifiedObject.name>CB_25CB5_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.28"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.28">
		<cim:IdentifiedObject.name>28</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.14.CB_25CB5_1">
		<cim:IdentifiedObject.name>CB_25CB5_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB5"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.14"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.14">
		<cim:IdentifiedObject.name>14</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB51">
		<cim:IdentifiedObject.name>25CB51</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.63.CB_25CB51_1">
		<cim:IdentifiedObject.name>CB_25CB51_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.63"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.63">
		<cim:IdentifiedObject.name>63</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.34.CB_25CB51_2">
		<cim:IdentifiedObject.name>CB_25CB51_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB51"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.34"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.34">
		<cim:IdentifiedObject.name>34</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB52">
		<cim:IdentifiedObject.name>25CB52</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.64.CB_25CB52_1">
		<cim:IdentifiedObject.name>CB_25CB52_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.64"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.64">
		<cim:IdentifiedObject.name>64</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.38.CB_25CB52_2">
		<cim:IdentifiedObject.name>CB_25CB52_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB52"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.38"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.38">
		<cim:IdentifiedObject.name>38</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB53">
		<cim:IdentifiedObject.name>25CB53</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.65.CB_25CB53_1">
		<cim:IdentifiedObject.name>CB_25CB53_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.65"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.65">
		<cim:IdentifiedObject.name>65</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.41.CB_25CB53_2">
		<cim:IdentifiedObject.name>CB_25CB53_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB53"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.41"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.41">
		<cim:IdentifiedObject.name>41</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB6">
		<cim:IdentifiedObject.name>25CB6</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.29.CB_25CB6_2">
		<cim:IdentifiedObject.name>CB_25CB6_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.29"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.29">
		<cim:IdentifiedObject.name>29</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.16.CB_25CB6_1">
		<cim:IdentifiedObject.name>CB_25CB6_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB6"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.16"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.16">
		<cim:IdentifiedObject.name>16</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB63">
		<cim:IdentifiedObject.name>25CB63</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.67.CB_25CB63_1">
		<cim:IdentifiedObject.name>CB_25CB63_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB63"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.67"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.67">
		<cim:IdentifiedObject.name>67</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.47.CB_25CB63_2">
		<cim:IdentifiedObject.name>CB_25CB63_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB63"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.47"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.47">
		<cim:IdentifiedObject.name>47</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.25CB64">
		<cim:IdentifiedObject.name>25CB64</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.66.CB_25CB64_1">
		<cim:IdentifiedObject.name>CB_25CB64_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.66"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.66">
		<cim:IdentifiedObject.name>66</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.25.2.44.CB_25CB64_2">
		<cim:IdentifiedObject.name>CB_25CB64_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.25CB64"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.25.2.44"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.25.2.44">
		<cim:IdentifiedObject.name>44</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.25.2"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.2CB1">
		<cim:IdentifiedObject.name>2CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.230"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.230.70.CB_2CB1_2">
		<cim:IdentifiedObject.name>CB_2CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.230.70"/>
		<cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.230.70">
		<cim:IdentifiedObject.name>70</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.230"/>
	</cim:ConnectivityNode>

	<cim:Terminal rdf:ID="_CB2:HMH.230.69.CB_2CB1_1">
		<cim:IdentifiedObject.name>CB_2CB1_1</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.2CB1"/>
		<cim:Terminal.ConnectivityNode rdf:resource="#_ND:HMH.230.69"/>
		<cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
	</cim:Terminal>

	<cim:ConnectivityNode rdf:ID="_ND:HMH.230.69">
		<cim:IdentifiedObject.name>69</cim:IdentifiedObject.name>
		<cim:ConnectivityNode.ConnectivityNodeContainer rdf:resource="#_KV:HMH.230"/>
	</cim:ConnectivityNode>

	<cim:Breaker rdf:ID="_CB:HMH.CB.60CB1">
		<cim:IdentifiedObject.name>60CB1</cim:IdentifiedObject.name>
		<cim:Switch.normalOpen>false</cim:Switch.normalOpen>
		<cim:Equipment.EquipmentContainer rdf:resource="#_KV:HMH.66"/>
	</cim:Breaker>

	<cim:Terminal rdf:ID="_CB2:HMH.66.60.CB_60CB1_2">
		<cim:IdentifiedObject.name>CB_60CB1_2</cim:IdentifiedObject.name>
		<cim:Terminal.ConductingEquipment rdf:resource="#_CB:HMH.CB.60CB1"/>
